<!DOCTYPE html>
<html lang="zh-Hans">
<head>
<meta charset="UTF-8">
<meta name="DC.title" content="某发电厂凝汽器在线化学清洗案例：氨基磺酸系清洗剂不停机除垢恢复真空度实战全记录 | 丹阳蓝星清洗">
<meta name="DC.description" content="某300MW发电机组凝汽器铜管结垢导致真空度下降5.2kPa，丹阳蓝星清洗采用氨基磺酸系清洗剂+专用铜缓蚀剂在线化学清洗方案，不停机作业36小时除垢率97%，真空度恢复至设计值95kPa，发电煤耗降低3.8g/kWh。本文完整记录垢样分析、清洗剂配方设计、循环清洗工艺参数及清洗前">

<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>某发电厂凝汽器在线化学清洗案例：氨基磺酸系清洗剂不停机除垢恢复真空度实战全记录 | 丹阳蓝星清洗</title>
<meta name="description" content="某300MW发电机组凝汽器铜管结垢导致真空度下降5.2kPa，丹阳蓝星清洗采用氨基磺酸系清洗剂+专用铜缓蚀剂在线化学清洗方案，不停机作业36小时除垢率97%，真空度恢复至设计值95kPa，发电煤耗降低3.8g/kWh。本文完整记录垢样分析、清洗剂配方设计、循环清洗工艺参数及清洗前后运行数据对比。">
<meta name="keywords" content="凝汽器在线清洗,电厂凝汽器化学清洗,凝汽器除垢,氨基磺酸系清洗,铜管缓蚀保护,不停机清洗,真空度恢复,发电煤耗降低,丹阳蓝星清洗">
<link rel="canonical" href="https://www.lanxingqingxi.com/blog/power-plant-condenser-online-cleaning-case.html">
<link rel="alternate" hreflang="zh-Hans" href="https://www.lanxingqingxi.com/blog/power-plant-condenser-online-cleaning-case.html">
<link rel="alternate" hreflang="x-default" href="https://www.lanxingqingxi.com/blog/power-plant-condenser-online-cleaning-case.html">
<link rel="alternate" hreflang="en" href="https://www.lanxingqingxi.com/en/blog/power-plant-condenser-online-cleaning-case.html">
<meta property="og:title" content="某发电厂凝汽器在线化学清洗案例：氨基磺酸系清洗剂不停机除垢恢复真空度实战全记录 | 丹阳蓝星清洗">
<meta property="og:description" content="某300MW发电机组凝汽器铜管结垢导致真空度下降5.2kPa，丹阳蓝星清洗采用氨基磺酸系清洗剂+专用铜缓蚀剂在线化学清洗方案，不停机作业36小时除垢率97%，真空度恢复至设计值95kPa，发电煤耗降低3.8g/kWh。">
<meta property="og:type" content="article">
<meta property="og:url" content="https://www.lanxingqingxi.com/blog/power-plant-condenser-online-cleaning-case.html">
<meta property="og:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="某发电厂凝汽器在线化学清洗案例：氨基磺酸系清洗剂不停机除垢恢复真空度实战全记录 | 丹阳蓝星清洗">
<meta name="twitter:description" content="某300MW发电机组凝汽器铜管结垢导致真空度下降5.2kPa，丹阳蓝星清洗采用氨基磺酸系清洗剂+专用铜缓蚀剂在线化学清洗方案，不停机作业36小时除垢率97%，真空度恢复至设计值95kPa。">
<meta name="twitter:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">
<meta name="geo.position" content="31.9564;119.7357">
<meta name="geo.placename" content="丹阳市">
<meta name="geo.region" content="CN-JS">
<meta name="ICBM" content="31.9564, 119.7357">



<link rel="stylesheet" href="../css/style.css">
<!-- Google Analytics 4 -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-7X9E5M3K2L"></script>
<script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','G-7X9E5M3K2L');</script>
<!-- Baidu Analytics -->
<script>var _hmt=_hmt||[];(function(){var hm=document.createElement("script");hm.src="https://hm.baidu.com/hm.js?a1b2c3d4e5f6g7h8i9j0k1l2m3n4o5p6";var s=document.getElementsByTagName("script")[0];s.parentNode.insertBefore(hm,s);})();</script>
<style>@keyframes scroll-std{0%{transform:translateX(0)}100%{transform:translateX(-50%)}}</style>

<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@context":"https://schema.org","@type":"Service","name":"工业设备清洗在线诊断与微信工程报价","serviceType":"工业设备清洗工程服务","provider":{"@type":"LocalBusiness","name":"丹阳市蓝星防腐清洗有限公司","url":"https://www.lanxingqingxi.com/","telephone":"+8618952832843"},"description":"设备诊断完成后，可生成 PDF 诊断报告；客户可通过微信扫码将诊断报告发送给丹阳蓝星清洗工程师，由工程师根据设备参数、污垢类型、运行工况及清洗要求进行人工报价。","areaServed":{"@type":"Country","name":"中国"},"availableChannel":{"@type":"ServiceChannel","serviceUrl":"https://www.lanxingqingxi.com/calc/","servicePhone":"+8618952832843"}},{"@type":"Article","headline":"某发电厂凝汽器在线化学清洗案例","description":"某300MW发电机组凝汽器铜管结垢导致真空度下降5.2kPa，丹阳蓝星清洗采用氨基磺酸系清洗剂+专用铜缓蚀剂在线化学清洗方案，不停机作业36小时除垢率97%，真空度恢复至设计值95kPa。丹阳蓝星清洗25年经验。","about":[{"@type":"Thing","name":"凝汽器在线清洗"},{"@type":"Thing","name":"真空度恢复"},{"@type":"Thing","name":"不停机除垢"}],"author":{"@type":"Person","name":"丹阳蓝星清洗 罗会永"},"publisher":{"@type":"Organization","name":"丹阳市蓝星防腐清洗有限公司","logo":{"@type":"ImageObject","url":"https://www.lanxingqingxi.com/images/logo.webp"}},"datePublished":"2026-07-14","dateModified":"2026-09-04","image":"https://www.lanxingqingxi.com/images/og-image.jpg","mainEntityOfPage":"https://www.lanxingqingxi.com/blog/power-plant-condenser-online-cleaning-case.html","articleSection":"换热设备"},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"首页","item":"https://www.lanxingqingxi.com/"},{"@type":"ListItem","position":2,"name":"清洗资讯","item":"https://www.lanxingqingxi.com/blog/blog-list.html"},{"@type":"ListItem","position":3,"name":"换热设备","item":"https://www.lanxingqingxi.com/blog/heat-exchanger.html"},{"@type":"ListItem","position":4,"name":"某发电厂凝汽器在线化学清洗案例"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"凝汽器能不停机清洗吗？","acceptedAnswer":{"@type":"Answer","text":"可以。在线化学清洗利用机组循环水余温和旁路循环回路，不停机作业36小时完成，避免了机组启停损失（单次启停成本约15-20万元），且不影响电网调度计划。"}},{"@type":"Question","name":"在线清洗会损伤铜管吗？","acceptedAnswer":{"@type":"Answer","text":"不会。全程投加专用铜缓蚀剂，实时监测Cu²⁺浓度（本次全程低于80mg/L），将铜管腐蚀速率控制在安全范围内；清洗后管束检查显示壁厚损失在安全裕度内。"}},{"@type":"Question","name":"在线清洗的除垢效果怎么样？","acceptedAnswer":{"@type":"Answer","text":"本次案例除垢率97%，凝汽器真空度恢复至设计值95kPa，发电煤耗降低，清洗后每年可节省标准煤约1500吨，经济效益显著。"}},{"@type":"Question","name":"在线清洗和停机清洗怎么选？","acceptedAnswer":{"@type":"Answer","text":"连续运行、无法长时间停机的机组首选在线清洗（工期38小时 vs 停机清洗7-10天）；垢层极厚、堵塞严重的仍建议停机清洗，配合高压水射流。"}}]},{"@type":"LocalBusiness","name":"丹阳市蓝星防腐清洗有限公司","description":"中国工业清洗协会成员单位，提供工业设备化学清洗、高压水射流清洗服务","telephone":"18952832843","url":"https://www.lanxingqingxi.com","logo":"https://www.lanxingqingxi.com/images/logo.webp","address":{"@type":"PostalAddress","addressCountry":"CN","addressRegion":"江苏省","addressLocality":"丹阳市"},"geo":{"@type":"GeoCoordinates","latitude":"31.9564","longitude":"119.7357"}}]}</script>
</head>
<body>

<header class="topbar"><div class="topbar-inner">
<a href="/blog/power-plant-condenser-online-cleaning-case.html" class="logo"><img src="/images/logo.webp" alt="丹阳蓝星清洗" style="height:40px"></a>
<nav><ul class="main-nav">
<li><a href="/blog/power-plant-condenser-online-cleaning-case.html">首页</a></li>
<li><a href="https://www.lanxingqingxi.com/calc/" target="_blank" rel="noopener" style="color:#0066cc;font-weight:700">设备清洗评估</a></li>
<li><a href="/services.html">服务项目</a></li>
<li><a href="/tech.html">核心技术</a></li>
<li><a href="/cases.html">成功案例</a></li>
            <li><a href="/faq.html">常见问题</a></li>
<li><a href="/blog/blog-list.html" class="active">清洗资讯</a></li>
<li><a href="/contact.html">联系我们</a></li>
</ul></nav>
<button class="hamburger" onclick="this.classList.toggle('active');document.querySelector('.mobile-nav').classList.toggle('open');document.body.classList.toggle('nav-open')" aria-label="菜单"><span></span><span></span><span></span></button>
<div class="lang-switch"><a href="/blog/power-plant-condenser-online-cleaning-case.html" class="active">🇨🇳 中文</a><a href="/en/index.html">🇬🇧 EN</a></div>
</div></header>

<nav class="mobile-nav">
    <a href="/blog/power-plant-condenser-online-cleaning-case.html">首页</a>
    <a href="https://www.lanxingqingxi.com/calc/" target="_blank" rel="noopener" style="color:#0066cc;font-weight:700">设备清洗评估</a>
    <a href="/services.html">服务项目</a>
    <a href="/tech.html">核心技术</a>
    <a href="/cases.html">成功案例</a>
    <a href="/blog/blog-list.html">清洗资讯</a>
    <a href="/contact.html">联系我们</a>
    <a href="/contact.html" class="nav-cta">📞 18952832843</a>
</nav>
<div style="text-align:center;padding:12px 0;background:linear-gradient(90deg,#f0f4f8,#e8f0f8,#f0f4f8);border-bottom:1px solid #d0dae5;overflow:hidden"><div style="display:inline-block;animation:scroll-std 22s linear infinite;color:#555;font-size:0.9rem;white-space:nowrap">🔖 执行标准：<a href="https://openstd.samr.gov.cn/bzgk/gb/std?name=GB/T%2025146-2010" target="_blank" rel="noopener" style="color:#0066CC">GB/T 25146-2010《工业设备化学清洗质量验收规范》</a> · <a href="https://openstd.samr.gov.cn/bzgk/gb/std?name=DL/T%20957" target="_blank" rel="noopener" style="color:#0066CC">DL/T 957-2017《火力发电厂凝汽器化学清洗及成膜导则》</a> · 中国工业清洗协会成员单位 · 中国锅炉与锅炉水处理协会会员 · 25年专业经验 · 📞 18952832843</div></div>


<section class="section" style="padding-top:100px"><div class="section-inner">
<div style="text-align:center"><span class="section-label">清洗资讯</span></div>
<h1>某发电厂凝汽器在线化学清洗案例</h1>
<p class="subtitle">工程案例 · 凝汽器清洗</p>
<div style="display:flex;align-items:center;gap:12px;background:#f8f9fa;border:1px solid #e5e7eb;border-radius:8px;padding:12px 16px;margin:0 auto 1.5rem;max-width:720px;text-align:left">
<div style="width:44px;height:44px;border-radius:50%;background:#0066CC;color:#fff;display:flex;align-items:center;justify-content:center;font-size:18px;font-weight:700;flex-shrink:0">罗</div>
<div>
<div style="font-size:0.9rem;color:#333"><strong>罗会永</strong> · 工业设备清洗工程师</div>
<div style="font-size:0.8rem;color:#666;margin-top:2px;line-height:1.6">25年工业设备清洗从业经验，中国工业清洗协会会员单位技术负责人，专注换热器、锅炉、凝汽器、反应釜等设备的化学清洗与高压水射流清洗技术。</div>
</div>
</div>

<article class="article-body">
<p><strong>摘要：</strong>某300MW火力发电机组凝汽器因循环冷却水水质波动导致铜管内壁结垢，真空度从设计值95kPa下降至89.8kPa，发电煤耗升高3.8g/kWh。丹阳蓝星清洗经垢样分析后，采用氨基磺酸系清洗剂+专用铜缓蚀剂的在线循环清洗方案，在半侧隔离不停机条件下作业36小时，除垢率达97%，真空度恢复至94.6kPa，年节约标煤约2100吨。</p>
<div style="max-width:720px;margin:1.5em auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(300px,1fr));gap:14px">
<div style="background:linear-gradient(135deg,#0f172a,#1e3a8a);border-radius:10px;padding:20px 16px;text-align:center;border:1px solid #3b82f6">
<div style="color:#93c5fd;font-size:0.8rem;font-weight:600;letter-spacing:2px">免费在线工具 · 诊断</div>
<div style="color:#fff;font-size:1.02rem;font-weight:700;margin:6px 0 2px">🛠 设备结垢诊断评估器</div>
<div style="color:#cbd5e1;font-size:0.82rem;margin-bottom:10px">1分钟判断"该不该洗"：选择设备、材质、垢型与垢厚，实时评估结垢风险等级、换热效率损失与能耗浪费，一键生成 PDF 诊断评估单</div>
<a href="/tools/scaling-diagnosis.html" style="display:inline-block;background:#0066CC;color:#fff;padding:9px 26px;border-radius:6px;font-weight:600;text-decoration:none">立即免费诊断 →</a>
<div style="color:#93c5fd;font-size:0.75rem;margin-top:8px">免费 · 1分钟出结果</div>
</div>
<div style="background:linear-gradient(135deg,#0f172a,#1e3a8a);border-radius:10px;padding:20px 16px;text-align:center;border:1px solid #3b82f6">
<div style="color:#93c5fd;font-size:0.8rem;font-weight:600;letter-spacing:2px">免费在线工具 · 维护</div>
<div style="color:#fff;font-size:1.02rem;font-weight:700;margin:6px 0 2px">📅 设备维护周期评估器</div>
<div style="color:#cbd5e1;font-size:0.82rem;margin-bottom:10px">算算"多久洗一次"：按设备类型、水质硬度与运行温度，评估建议清洗周期、超期状态与效率损失，一键生成 PDF 维护计划表</div>
<a href="/tools/maintenance-cycle.html" style="display:inline-block;background:#0066CC;color:#fff;padding:9px 26px;border-radius:6px;font-weight:600;text-decoration:none">计算清洗周期 →</a>
<div style="color:#93c5fd;font-size:0.75rem;margin-top:8px">免费 · 10秒出结果</div>
</div>
</div>

<h2>一、项目背景与设备概况</h2>

<p>该发电厂位于华东地区，装机容量2×300MW亚临界燃煤发电机组。其中2号机组凝汽器为对分双流程表面式凝汽器，型号N-17000型，冷却面积17000m²，铜管规格Φ25×1mm，管材HSn70-1A锡黄铜，共计19680根。循环冷却水取自厂区附近地表水源，经澄清处理后作为凝汽器冷却介质。</p>

<p>机组自上次大修清洗后已连续运行18个月。2025年冬季至2026年春季，因上游来水水质波动，循环水浓缩倍率一度达到4.2倍（设计控制值≤3.5倍），碳酸盐硬度偏高。运行人员发现凝汽器端差逐步增大，真空度呈下降趋势，机组热耗率显著上升。至2026年5月，凝汽器真空已从正常运行的95kPa降至89.8kPa，端差从设计值5℃升至12.3℃，严重影响机组经济性。</p>

<p>电厂方面曾考虑停机进行彻底清洗，但当时正值迎峰度夏准备期，电网调度不允许机组长时间停运。经技术评估后，决定采用不停机在线化学清洗方案，并委托丹阳蓝星清洗承担本次清洗工程。</p>

<h2>二、结垢诊断与垢样分析</h2>

<p>清洗前，我方技术人员对凝汽器运行数据进行系统分析，并在水室人孔处采集了铜管内壁垢样。现场观察发现：管板表面及管口附近有明显白色至浅黄色硬垢沉积，部分管口堵塞面积超过管截面的30%。垢层厚度测量显示，管口处垢层厚度0.8-1.5mm，管束中部0.3-0.7mm。</p>

<p>垢样经实验室分析，主要成分如下：CaCO₃含量62.4%、Mg(OH)₂含量12.8%、SiO₂含量8.3%、Fe₂O₃含量6.5%、磷酸盐及有机黏泥9.4%，另有微量CuO（源于铜管表面氧化层）。XRD衍射分析确认碳酸钙以方解石晶型为主，结构致密，与管壁结合力强。</p>

<p>根据垢样成分判断，结垢主因是循环水浓缩倍率偏高导致CaCO₃过饱和析出，辅因是微生物黏泥形成的生物膜为无机盐沉积提供了附着基底。铜管内壁的垢层热阻估算为0.00034 m²·K/W，导致总传热系数从设计的2800 W/(m²·K)降至约2100 W/(m²·K)，降幅达25%。</p>

<h2>三、在线化学清洗方案设计</h2>

<p>针对垢样分析结果，我们设计了以LX-903复合清洗剂为主清洗剂、专用铜缓蚀剂为铜材缓蚀剂的在线化学清洗配方。选择LX-903复合清洗剂基于以下考量：其一，对CaCO₃溶解能力强，反应生成可溶性钙盐，不产生CaSO₄沉淀风险（区别于H₂SO₄）；其二，对HSn70-1A锡黄铜的腐蚀速率可控，配合专用铜缓蚀剂可将铜腐蚀速率控制在0.1g/(m²·h)以下；其三，常温下即可有效反应，无需加热，适合在线工况。</p>

<p>清洗配方体系设计：</p>

<table style="width:100%;border-collapse:collapse;margin:1em 0;font-size:0.95em">
<caption style="caption-side:top;text-align:left;font-weight:700;color:#172554;padding:4px 0;font-size:0.95rem">在线清洗经济效益分析</caption>
<caption style="caption-side:top;text-align:left;font-weight:700;color:#172554;padding:4px 0;font-size:0.95rem">清洗前后凝汽器运行参数对比</caption>
<thead><tr style="background:#003366;color:#fff">
<th style="padding:8px;text-align:left;border:1px solid #ddd">组分</th>
<th style="padding:8px;text-align:left;border:1px solid #ddd">作用</th>
</tr></thead>
<tbody>
<tr style="background:#fff"><td style="padding:8px;border:1px solid #ddd">LX-903复合清洗剂（氨基磺酸系）</td><td style="padding:8px;border:1px solid #ddd">主清洗剂，溶解碳酸钙及镁垢</td></tr>
<tr style="background:#f7f7f7"><td style="padding:8px;border:1px solid #ddd">柠檬酸系复合清洗剂</td><td style="padding:8px;border:1px solid #ddd">辅助螯合剂，络合铁离子防止沉淀</td></tr>
<tr style="background:#fff"><td style="padding:8px;border:1px solid #ddd">专用铜缓蚀剂</td><td style="padding:8px;border:1px solid #ddd">铜材专用缓蚀剂，在铜管表面形成致密保护膜</td></tr>
<tr style="background:#f7f7f7"><td style="padding:8px;border:1px solid #ddd">非离子表面活性剂</td><td style="padding:8px;border:1px solid #ddd">渗透润湿，促进清洗液与垢层充分接触</td></tr>
<tr style="background:#fff"><td style="padding:8px;border:1px solid #ddd">消泡剂</td><td style="padding:8px;border:1px solid #ddd">抑制表面活性剂循环起泡</td></tr>
<tr style="background:#f7f7f7"><td style="padding:8px;border:1px solid #ddd">Lan-826缓蚀抑制剂</td><td style="padding:8px;border:1px solid #ddd">多金属通用缓蚀，增强碳钢管板和铜管保护</td></tr>
</tbody></table>

<p>清洗工艺采用半侧隔离循环清洗法：将凝汽器水室分为A/B两侧，清洗一侧时另一侧维持正常运行。清洗侧通过临时管路连接耐酸循环泵和清洗液配制槽，形成闭路循环系统。设计清洗液总量约18m³，循环流量控制在凝汽器单侧设计流量的60%（约5400m³/h），确保清洗液充满全部铜管并获得充分湍流。</p>

<p>关键工艺控制参数：清洗液pH值控制在1.5-2.0，温度维持在25-40℃（利用机组低真空运行时循环水余热），清洗液流速≥0.5m/s（确保管内湍流状态），Cu²⁺浓度实时监测（报警值≤200mg/L），Fe³⁺浓度监控（报警值≤500mg/L，工艺控制值，严于 GB/T 25146-2010 5.2.10 的1000 mg/L阈值）。整个清洗周期预计36-48小时，分三个阶段：预清洗（4h）、主清洗（24-30h）、置换与钝化（6-8h）。</p>

<h2>四、清洗实施过程</h2>

<p><strong>第一阶段——系统隔离与预清洗（4小时）：</strong>清洗前对B侧凝汽器进行水侧隔离，关闭进出口电动蝶阀，打开水室放水阀排空存水。安装临时循环系统：布置清洗液配制槽（25m³ PE材质），连接耐酸循环泵（Q=600m³/h，H=30m），敷设DN300临时管路。系统充水试压合格后，注入预清洗液（氨基磺酸系清洗剂 + 渗透润湿剂），循环2小时后排放。此阶段主要去除铜管表面松散沉积物和生物黏泥，为后续主清洗提供洁净界面。排放液呈淡黄色浑浊，含大量悬浮物。</p>

<p><strong>第二阶段——主清洗循环（28小时）：</strong>重新配制主清洗液，按配方比例依次加入LX-903复合清洗剂、柠檬酸系复合清洗剂、专用铜缓蚀剂和辅助剂。每2小时采样分析一次：检测清洗液pH、Ca²⁺浓度、总铁浓度、Cu²⁺浓度，并在循环回路上安装在线pH计和电导率仪实时监控。清洗初期（0-8h），Ca²⁺浓度快速上升，从初始的12mg/L升至峰值1850mg/L，表明垢层中的CaCO₃大量溶解。pH值从初始1.6缓慢升至2.8，及时补加LX-903复合清洗剂维持pH在2.0以下。清洗中期（8-20h），Ca²⁺浓度增速趋缓，pH稳定在1.8-2.1区间，表明主体垢层已基本溶解。清洗后期（20-28h），Ca²⁺浓度趋于平稳，连续3次采样浓度波动＜5%，总铁浓度稳定在380mg/L以下，Cu²⁺浓度始终＜80mg/L（远低于200mg/L报警值），判断清洗终点到达。</p>

<p><strong>第三阶段——置换钝化与系统恢复（6小时）：</strong>停循环泵，打开排放阀将清洗废液排至电厂废水处理站（废液经NaOH中和至pH 6-9后达标排放）。然后用除盐水对清洗侧进行三次冲洗置换，每次循环15分钟，直至排出水电导率＜50μS/cm。最后注入钝化液（0.3% NaNO₂ + 0.1% Na₂CO₃，pH 9-10），循环2小时在铜管表面形成保护膜，然后排空。拆除临时管路系统，恢复凝汽器B侧至正常运行状态，打开进出口蝶阀。整个过程B侧隔离时间累计38小时，A侧全程保持正常运行，机组负荷率维持在85%以上。</p>

<h2>五、清洗效果与经济效益</h2>

<p>清洗完成B侧投入运行后，凝汽器整体真空度从89.8kPa迅速恢复至94.2kPa。48小时稳定运行后真空度进一步回升至94.6kPa，端差从12.3℃降至5.8℃，接近设计值。一周后取水室人孔进行内窥镜检查：铜管内壁光滑，无明显残留垢层，除垢率目测判断＞95%。随后采用称重法对抽取的3根样管进行定量测试，平均除垢率97.2%。铜管表面无点蚀、脱锌等异常，专用铜缓蚀剂保护效果良好。</p>

<p>运行参数对比：</p>

<table style="width:100%;border-collapse:collapse;margin:1em 0;font-size:0.95em">
<thead><tr style="background:#003366;color:#fff">
<th style="padding:8px;text-align:left;border:1px solid #ddd">参数</th>
<th style="padding:8px;text-align:center;border:1px solid #ddd">清洗前</th>
<th style="padding:8px;text-align:center;border:1px solid #ddd">清洗后</th>
<th style="padding:8px;text-align:center;border:1px solid #ddd">变化</th>
</tr></thead>
<tbody>
<tr style="background:#fff"><td style="padding:8px;border:1px solid #ddd">凝汽器真空</td><td style="padding:8px;text-align:center;border:1px solid #ddd">89.8 kPa</td><td style="padding:8px;text-align:center;border:1px solid #ddd">94.6 kPa</td><td style="padding:8px;text-align:center;border:1px solid #ddd;color:#0066CC">+4.8 kPa</td></tr>
<tr style="background:#f7f7f7"><td style="padding:8px;border:1px solid #ddd">凝汽器端差</td><td style="padding:8px;text-align:center;border:1px solid #ddd">12.3 ℃</td><td style="padding:8px;text-align:center;border:1px solid #ddd">5.8 ℃</td><td style="padding:8px;text-align:center;border:1px solid #ddd;color:#0066CC">-6.5 ℃</td></tr>
<tr style="background:#fff"><td style="padding:8px;border:1px solid #ddd">发电煤耗</td><td style="padding:8px;text-align:center;border:1px solid #ddd">312.6 g/kWh</td><td style="padding:8px;text-align:center;border:1px solid #ddd">308.8 g/kWh</td><td style="padding:8px;text-align:center;border:1px solid #ddd;color:#0066CC">-3.8 g/kWh</td></tr>
<tr style="background:#f7f7f7"><td style="padding:8px;border:1px solid #ddd">总传热系数</td><td style="padding:8px;text-align:center;border:1px solid #ddd">~2100 W/(m²·K)</td><td style="padding:8px;text-align:center;border:1px solid #ddd">~2750 W/(m²·K)</td><td style="padding:8px;text-align:center;border:1px solid #ddd;color:#0066CC">+31%</td></tr>
<tr style="background:#fff"><td style="padding:8px;border:1px solid #ddd">循环水进出口温差</td><td style="padding:8px;text-align:center;border:1px solid #ddd">7.2 ℃</td><td style="padding:8px;text-align:center;border:1px solid #ddd">10.1 ℃</td><td style="padding:8px;text-align:center;border:1px solid #ddd;color:#0066CC">+2.9 ℃</td></tr>
</tbody></table>

<p>经济效益测算：按300MW机组年利用小时5000h计算，煤耗降低3.8g/kWh折合年节约标煤约2100吨，按标煤单价800元/吨计算，年节约燃料成本约168万元。清洗工程总费用（含药剂、人工、临时设施）约12万元，投资回收期不足1个月。此外，真空度恢复后机组可恢复额定出力，避免了因真空低限负荷运行造成的电量损失，间接经济效益同样可观。</p>

<h2>六、案例总结与技术经验</h2>

<p>本次凝汽器在线化学清洗案例验证了LX-903复合清洗剂+专用铜缓蚀剂配方体系在铜管凝汽器不停机清洗中的可行性与经济性。与停机检修清洗相比，在线清洗避免了机组启停损失（单次启停成本约15-20万元），工期从停机清洗所需的7-10天压缩至38小时，且不影响电网调度计划。</p>

<p>从技术层面总结几点关键经验：</p>

<p>第一，垢样分析是清洗方案设计的基石。本次精确测定了垢层成分中CaCO₃占比超60%，确认了LX-903复合清洗剂的适用性。若垢层中硅酸盐或硫酸盐含量较高，则需调整配方或辅以高压水射流清洗。</p>

<p>第二，专用铜缓蚀剂是铜管清洗的安全保障。本次全程Cu²⁺浓度低于80mg/L，远优于国标GB/T 25146-2010《工业设备化学清洗质量验收规范》中对铜腐蚀速率的要求。清洗后铜管表面形成的铜缓蚀保护膜可持续发挥防腐蚀作用。</p>

<p>第三，在线监测是确保清洗质量与安全的关键手段。通过在线pH计和定时取样分析，实时掌握清洗进度，避免了过度清洗或清洗不足。建议后续项目增加在线Ca²⁺选择性电极，实现清洗终点的自动判断。</p>

<p>第四，循环流速控制至关重要。流速过低会导致铜管底部沉积物无法有效清除，流速过高则增加循环泵能耗并可能造成铜管振动。本次采用单侧设计流量60%的参数，兼顾了清洗效果与运行安全。</p>

<p>凝汽器在线化学清洗是一项技术成熟、经济效益显著的设备维护手段，对于无法频繁停机的火力发电机组尤其适用。丹阳蓝星清洗拥有25年电厂设备清洗经验，可针对不同管材（铜管、钛管、不锈钢管）、不同垢型（碳酸盐垢、磷酸盐垢、硅酸盐垢）提供定制化清洗方案。</p>

<!-- CTA卡片 -->

<h2>七、常见问题</h2>
<h3>Q1：凝汽器能不停机清洗吗？</h3>
<p>可以。在线化学清洗利用机组循环水余温和旁路循环回路，不停机作业36小时完成，避免了机组启停损失（单次启停成本约15-20万元），且不影响电网调度计划。</p>
<h3>Q2：在线清洗会损伤铜管吗？</h3>
<p>不会。全程投加专用铜缓蚀剂，实时监测Cu²⁺浓度（本次全程低于80mg/L），将铜管腐蚀速率控制在安全范围内；清洗后管束检查显示壁厚损失在安全裕度内。</p>
<h3>Q3：在线清洗的除垢效果怎么样？</h3>
<p>本次案例除垢率97%，凝汽器真空度恢复至设计值95kPa，发电煤耗降低，清洗后每年可节省标准煤约1500吨，经济效益显著。</p>
<h3>Q4：在线清洗和停机清洗怎么选？</h3>
<p>连续运行、无法长时间停机的机组首选在线清洗（工期38小时 vs 停机清洗7-10天）；垢层极厚、堵塞严重的仍建议停机清洗，配合高压水射流。</p>

<p><strong>相关阅读：</strong><a href="/services/condenser.html">凝汽器清洗服务</a> · <a href="/blog/condenser-vacuum-recovery-cleaning.html">凝汽器真空度恢复与清洗效果评估</a> · <a href="/blog/online-non-stop-chemical-cleaning.html">在线不停车化学清洗技术</a> · <a href="/tools/scaling-diagnosis.html">免费结垢诊断评估器</a> · <a href="/tools/maintenance-cycle.html">设备维护周期评估器</a></p>
<div id="wx-quote-entry" style="margin:2rem;padding:20px;background:linear-gradient(135deg,#f0fdf4,#ecfdf5 60%,#f7fefb);border:2px solid #07C160;border-radius:16px;box-sizing:border-box">
<style>
#wx-quote-entry .wx-h3{margin:0 0 10px;font-size:19px;font-weight:800;color:#0b3d2c;line-height:1.5}
#wx-quote-entry .wx-sent{margin:0 0 10px;font-size:15px;color:#22384a;line-height:1.85}
#wx-quote-entry .wx-chain{margin:0 0 14px;font-size:14px;color:#1f4d3a;line-height:1.8}
#wx-quote-entry .wx-row{display:flex;flex-wrap:wrap;gap:20px;align-items:center}
#wx-quote-entry .wx-qr{width:150px;height:150px;padding:8px;background:#fff;border-radius:12px;box-shadow:0 6px 18px rgba(7,193,96,.18);flex:0 0 auto}
#wx-quote-entry .wx-body{flex:1 1 320px;min-width:260px}
#wx-quote-entry .wx-btn{display:inline-block;padding:13px 30px;background:#07C160;color:#fff;font-size:16px;font-weight:800;border-radius:28px;text-decoration:none;box-shadow:0 6px 18px rgba(7,193,96,.32)}
#wx-quote-entry .wx-ln{margin-top:10px;font-size:13px;color:#475569;line-height:1.85}
#wx-quote-entry .wx-tool{margin-top:8px;font-size:13px;color:#475569;line-height:1.85}
#wx-quote-entry .wx-send{background:#fff;border:1px solid #d7f0e2;border-radius:10px;padding:10px 12px;margin-top:10px;font-size:13px;color:#22384a;line-height:1.85}
@media (max-width:480px){
  #wx-quote-entry{padding:14px!important;margin:1.4rem!important;border-radius:14px}
  #wx-quote-entry .wx-h3{font-size:17px;margin-bottom:8px}
  #wx-quote-entry .wx-sent{font-size:14px;line-height:1.75;margin-bottom:8px}
  #wx-quote-entry .wx-chain{font-size:12.5px;line-height:1.7;margin-bottom:10px}
  #wx-quote-entry .wx-row{gap:12px}
  #wx-quote-entry .wx-qr{width:112px;height:112px;padding:6px}
  #wx-quote-entry .wx-body{flex:1 1 150px;min-width:140px}
  #wx-quote-entry .wx-btn{display:block;padding:12px 8px;font-size:15px;border-radius:24px;text-align:center}
  #wx-quote-entry .wx-ln,#wx-quote-entry .wx-tool{font-size:12.5px;line-height:1.7;margin-top:8px}
  #wx-quote-entry .wx-send{display:none}
}
</style>
<h3 class="wx-h3">📱 微信获取清洗报价</h3>
<p class="wx-sent">设备诊断完成后，可生成 PDF 诊断报告；客户可通过微信扫码将诊断报告发送给丹阳蓝星清洗工程师，由工程师根据<b>设备参数、污垢类型、运行工况及清洗要求</b>进行人工报价。</p>
<p class="wx-chain"><b>服务链路</b>：丹阳蓝星清洗（工业清洗工程服务商）→ 在线设备诊断 → PDF 诊断报告 → 微信工程报价（工程师人工确认）</p>
<div class="wx-row">
<img class="wx-qr" src="/images/kf-qrcode.png" alt="丹阳蓝星清洗工程师微信报价二维码：扫码加微信，发送设备照片、型号与垢层情况，按设备参数与工况人工报价（凝汽器清洗报价）" width="150" height="150" loading="lazy" decoding="async">
<div class="wx-body">
<a class="wx-btn" href="https://work.weixin.qq.com/kfid/kfcbd2c895281e8910e" target="_blank" rel="noopener">立即添加微信 · 免费报价</a>
<div class="wx-ln">微信客服在线，发送资料后工程师尽快回复 ｜ 或致电 <b>18952832843</b>（罗经理）</div>
<div class="wx-tool">也可以先在线诊断：<a href="/calc/" style="color:#0066CC;font-weight:700;text-decoration:none">设备清洗评估</a> → 生成 PDF 诊断报告 → 再发微信给工程师</div>
<div class="wx-send"><strong>建议发送：</strong>① 设备照片 ② 设备名称 ③ 设备规格 ④ 垢层照片 ⑤ 是否需要不停产清洗</div>
</div>
</div>
</div>

<div style="background:#fff8e1;border:1px solid #f9a825;border-radius:8px;padding:25px;text-align:center;margin:2em 0">
<h3 style="margin:0 0 10px;color:#e65100">凝汽器在线化学清洗 · 免费技术咨询</h3>

<p style="font-size:1.1em;margin:0 0 15px">电厂凝汽器清洗 | 换热器化学清洗 | 高压水射流清洗 | 锅炉除垢</p>
<p style="font-size:1.5em;font-weight:bold;margin:0;color:#0066CC">📞 18952832843</p>
<p style="margin:10px 0 0;color:#666">丹阳市蓝星防腐清洗有限公司 · 中国工业清洗协会成员单位<br>地址：丹阳市丹北镇埤城洪家埭98号 · 邮箱：luohuiyong@126.com</p>
</div>


<p style="text-align:center;font-size:0.95rem;color:#666">服务覆盖：江苏（南京、苏州、无锡、常州、镇江、扬州）· 浙江（杭州、宁波）· 上海 · 安徽（合肥）· 山东 · 河南</p>
<p style="text-align:center;font-size:0.9rem;color:#999;margin:2rem 0 0 0">
&copy; 2026 丹阳市蓝星防腐清洗有限公司 版权所有 | 本文来源：www.lanxingqingxi.com</p>




</article>

<aside class="blog-sidebar">
<div style="background:#f5f5f5;padding:1.5rem;border-radius:8px;margin-bottom:1.5rem">
<h3 style="margin-top:0">相关服务</h3>
<ul style="padding-left:1.2rem;line-height:2">
<li><a href="/services/heat-exchanger.html">换热器清洗</a></li>
<li><a href="/services/pipeline.html">管道清洗</a></li>
<li><a href="/services/boiler.html">锅炉清洗</a></li>
<li><a href="/services/central-ac.html">中央空调清洗</a></li>
<li><a href="/services/reactor.html">反应釜清洗</a></li>
</ul></div>
<div style="background:#f5f5f5;padding:1.5rem;border-radius:8px">
<h3 style="margin-top:0">更多文章</h3>
<ul style="padding-left:1.2rem;line-height:2">
<li><a href="power-plant-condenser-cleaning.html">电厂凝汽器清洗技术</a></li>
<li><a href="copper-tube-condenser-cleaning.html">铜管凝汽器专用清洗与缓蚀保护</a></li>
<li><a href="chemical-group-shell-and-tube-heat-exchanger-case.html">某化工集团列管式换热器清洗案例</a></li>
<li><a href="corrosion-inhibitor-selection-guide.html">缓蚀剂选型方法指南</a></li>
</ul></div>
</aside>

</div></section>

<footer class="footer"><div class="footer-grid">
<div><h4>丹阳蓝星清洗</h4><p>中国工业清洗协会成员单位<br>25年专注工业设备清洗<br>化学清洗 · 高压水射流清洗</p><a href="https://www.facebook.com/lanxingqingxi/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#1877F2" style="vertical-align:middle;margin-right:4px"><path d="M24 12.073c0-6.627-5.373-12-12-12s-12 5.373-12 12c0 5.99 4.388 10.954 10.125 11.854v-8.385H7.078v-3.47h3.047V9.43c0-3.007 1.792-4.669 4.533-4.669 1.312 0 2.686.235 2.686.235v2.953H15.83c-1.491 0-1.956.925-1.956 1.874v2.25h3.328l-.532 3.47h-2.796v8.385C19.612 23.027 24 18.062 24 12.073z"/></svg>Facebook</a> <a href="https://x.com/luhuyng7" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#000" style="vertical-align:middle;margin-right:4px"><path d="M18.244 2.25h3.308l-7.227 8.26 8.502 11.24H16.17l-5.214-6.817L4.99 21.75H1.68l7.73-8.835L1.254 2.25H8.08l4.713 6.231zm-1.161 17.52h1.833L7.084 4.126H5.117z"/></svg>X</a> <a href="https://www.linkedin.com/in/%E4%BC%9A%E6%B0%B8-%E7%BD%97-a785a415b/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#0A66C2" style="vertical-align:middle;margin-right:4px"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>LinkedIn</a></div>
<div><h4>快速导航</h4><a href="/blog/power-plant-condenser-online-cleaning-case.html">首页</a><a href="/about.html">公司简介</a><a href="/services.html">服务项目</a><a href="/tech.html">核心技术</a><a href="/cases.html">成功案例</a><a href="/blog/blog-list.html">清洗资讯</a><a href="/contact.html">联系我们</a></div>
<div><h4>核心服务</h4><a href="/services/heat-exchanger.html">换热器清洗</a><a href="/services/pipeline.html">管道清洗</a><a href="/services/boiler.html">锅炉清洗</a><a href="/services/central-ac.html">中央空调清洗</a><a href="/services/reactor.html">反应釜清洗</a></div>
<div><h4>语言 / Language</h4><a href="/blog/power-plant-condenser-online-cleaning-case.html">🇨🇳 简体中文</a><a href="/en/index.html">🇬🇧 English</a></div>
</div>
<div class="footer-bottom"><span>&copy; 2026 丹阳市蓝星防腐清洗有限公司</span><span>地址：丹阳市丹北镇埤城洪家埭98号</span><span>电话：18952832843</span></div>
</footer>

<!-- AI 智能客服 -->
<script src="/js/ai-chat.js?v=5" defer></script>
<div class="nav-backdrop" onclick="document.querySelector('.mobile-nav').classList.remove('open');document.querySelector('.hamburger').classList.remove('active');document.body.classList.remove('nav-open')"></div>


</body>
</html>
