<!DOCTYPE html>

<html lang="zh-CN">

<head>

<meta name="sogou_site_verification" content="GbWB4j6rmP" />

<meta charset="UTF-8">
<meta name="DC.title" content="余热锅炉换热管束清洗工艺 — 化学清洗与高压水射流协同除垢技术 | 丹阳蓝星清洗">
<meta name="DC.description" content="余热锅炉换热管束积灰结垢导致热效率下降15%至30%，详解化学清洗与高压水射流协同清洗工艺，涵盖垢样分析、清洗剂配方、工艺流程和质量验收标准。丹阳蓝星清洗，中国工业清洗协会成员单位，25年专注工业设备化学清洗与高压水射流清洗服务，覆盖换热器锅炉反应釜管道及中央空调等各类工业设备，">

<meta name="geo.position" content="31.9564;119.7357">
<meta name="geo.region" content="CN-JS">
<meta name="geo.placename" content="丹阳市丹北镇埤城洪家埭98号">
<meta name="ICBM" content="31.9564, 119.7357">


<meta name="viewport" content="width=device-width, initial-scale=1.0">

<title>余热锅炉换热管束清洗工艺 — 化学清洗与高压水射流协同除垢技术 | 丹阳蓝星清洗</title>

<meta name="description" content="余热锅炉换热管束积灰结垢导致热效率下降15%至30%，详解化学清洗与高压水射流协同清洗工艺，涵盖垢样分析、清洗剂配方、工艺流程和质量验收标准。丹阳蓝星清洗，中国工业清洗协会成员单位，25年专注工业设备化学清洗与高压水射流清洗服务，覆盖换热器锅炉反应釜管道及中央空调等各类工业设备，咨询热线18952832843。">

<meta name="keywords" content="余热锅炉清洗,换热管束清洗,化学清洗,高压水射流清洗,锅炉除垢,管束除灰,化学清洗,烟气余热回收">

<meta property="og:title" content="余热锅炉换热管束清洗工艺 — 化学清洗与高压水射流协同除垢技术 | 丹阳蓝星清洗">

<meta property="og:description" content="余热锅炉换热管束积灰结垢导致热效率下降15%至30%，详解化学清洗与高压水射流协同清洗工艺，涵盖垢样分析、清洗剂配方、工艺流程和质量验收标准。丹阳蓝星清洗，中国工业清洗协会成员单位，25年专注工业设备化学清洗与高压水射流清洗服务，覆盖换热器锅炉反应釜管道及中央空调等各类工业设备，咨询热线18952832843。">

<meta property="og:type" content="article">

<meta property="og:url" content="https://www.lanxingqingxi.com/blog/waste-heat-boiler-tube-bundle-cleaning.html">

<meta property="og:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">

<meta property="og:image:width" content="1200">

<meta property="og:image:height" content="630">

<meta name="twitter:card" content="summary_large_image">

<meta name="twitter:title" content="余热锅炉换热管束清洗工艺 — 化学清洗与高压水射流协同除垢技术 | 丹阳蓝星清洗">

<meta name="twitter:description" content="余热锅炉换热管束积灰结垢导致热效率下降15%-30%。详解化学清洗与高压水射流协同清洗工艺：垢样分析、配方体系、流程与验收。">

<meta name="twitter:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">

<link rel="canonical" href="https://www.lanxingqingxi.com/blog/waste-heat-boiler-tube-bundle-cleaning.html">

<link rel="alternate" hreflang="x-default" href="https://www.lanxingqingxi.com/blog/waste-heat-boiler-tube-bundle-cleaning.html">

<link rel="alternate" hreflang="zh-Hans" href="https://www.lanxingqingxi.com/blog/waste-heat-boiler-tube-bundle-cleaning.html">

<link rel="alternate" hreflang="en" href="https://www.lanxingqingxi.com/en/blog/waste-heat-boiler-tube-bundle-cleaning.html">

<meta name="baidu-site-verification" content="codeva-e6B4jtlsytrAuz4K">

<meta name="360-site-verification" content="d1d9353bd128b2c81a6f1b82efa3b03a">







<link rel="stylesheet" href="../css/style.css">

<!-- Google Analytics -->

<script async src="https://www.googletagmanager.com/gtag/js?id=GT-TNCSKHZ"></script>

<script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','GT-TNCSKHZ');</script>

<!-- Baidu Analytics -->

<script>var _hmt=_hmt||[];(function(){var hm=document.createElement("script");hm.src="https://hm.baidu.com/hm.js?bffac5586b62254fc605aa1152c485fe";var s=document.getElementsByTagName("script")[0];s.parentNode.insertBefore(hm,s);})();</script>

<!-- Baidu Auto-Push -->

<script>(function(){var bp=document.createElement('script');bp.src='https://zz.bdstatic.com/linksubmit/push.js';var s=document.getElementsByTagName('head')[0];s.appendChild(bp);})();</script>


<style>@keyframes scroll-std{0%{transform:translateX(0)}100%{transform:translateX(-50%)}}</style>


<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@context":"https://schema.org","@type":"Service","name":"工业设备清洗在线诊断与微信工程报价","serviceType":"工业设备清洗工程服务","provider":{"@type":"LocalBusiness","name":"丹阳市蓝星防腐清洗有限公司","url":"https://www.lanxingqingxi.com/","telephone":"+8618952832843"},"description":"设备诊断完成后，可生成 PDF 诊断报告；客户可通过微信扫码将诊断报告发送给丹阳蓝星清洗工程师，由工程师根据设备参数、污垢类型、运行工况及清洗要求进行人工报价。","areaServed":{"@type":"Country","name":"中国"},"availableChannel":{"@type":"ServiceChannel","serviceUrl":"https://www.lanxingqingxi.com/calc/","servicePhone":"+8618952832843"}},{"@type":"Article","headline":"余热锅炉换热管束清洗工艺","description":"余热锅炉换热管束积灰结垢导致热效率下降15%至30%，详解化学清洗与高压水射流协同清洗工艺，涵盖垢样分析、清洗剂配方、工艺流程和质量验收标准。丹阳蓝星清洗25年经验。","about":[{"@type":"Thing","name":"余热锅炉清洗"},{"@type":"Thing","name":"换热管束清洗"},{"@type":"Thing","name":"高压水射流除垢"}],"author":{"@type":"Person","name":"丹阳蓝星清洗 罗会永"},"publisher":{"@type":"Organization","name":"丹阳市蓝星防腐清洗有限公司","logo":{"@type":"ImageObject","url":"https://www.lanxingqingxi.com/images/logo.webp"}},"datePublished":"2026-07-06","dateModified":"2026-08-30","image":"https://www.lanxingqingxi.com/images/og-image.jpg","mainEntityOfPage":"https://www.lanxingqingxi.com/blog/waste-heat-boiler-tube-bundle-cleaning.html","articleSection":"锅炉与反应设备"},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"首页","item":"https://www.lanxingqingxi.com/"},{"@type":"ListItem","position":2,"name":"清洗资讯","item":"https://www.lanxingqingxi.com/blog/blog-list.html"},{"@type":"ListItem","position":3,"name":"锅炉与反应设备","item":"https://www.lanxingqingxi.com/blog/boiler-reactor.html"},{"@type":"ListItem","position":4,"name":"余热锅炉换热管束清洗工艺"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"余热锅炉多久需要清洗一次？","acceptedAnswer":{"@type":"Answer","text":"按工况定节奏：烟气含尘高的窑炉系统，全面化学清洗每 2~3 年一次，每年再配合一次高压水射流除灰；平时盯排烟温度，比设计值高 30℃ 以上或蒸汽量明显掉下来就要提前安排，别等硬垢成型。"}},{"@type":"Question","name":"为什么需要化学清洗+高压水射流联合工艺？","acceptedAnswer":{"@type":"Answer","text":"因为管束内外是两种垢：内壁水垢交给化学清洗溶解，外壁烟气侧硫酸盐硬垢附着力强、普通酸洗剥不动，得靠高压水物理打掉——两套工艺各管一边，清洁度才能到 95% 以上。"}},{"@type":"Question","name":"清洗会损伤换热管吗？","acceptedAnswer":{"@type":"Answer","text":"伤不伤管由数据说话：清洗全程用缓蚀剂复配保护，验收按碳钢 5 g/(m²·h)、不锈钢 1.5 g/(m²·h) 以内的腐蚀速率把关，洗后钝化成膜；有案例设备洗完又稳定跑了两年，管壁无减薄、无泄漏。"}},{"@type":"Question","name":"清洗能恢复多少效率？","acceptedAnswer":{"@type":"Answer","text":"以某钢铁企业烧结余热锅炉为样本：洗后排烟温度从 235℃ 掉到 188℃，蒸汽产量回到额定值，一年省标准煤约 420 吨，投入回收期不到半年。积灰越重、垢越厚，洗后收益越明显。"}}]},{"@type":"LocalBusiness","name":"丹阳市蓝星防腐清洗有限公司","description":"中国工业清洗协会成员单位，提供工业设备化学清洗、高压水射流清洗服务","telephone":"18952832843","url":"https://www.lanxingqingxi.com","logo":"https://www.lanxingqingxi.com/images/logo.webp","address":{"@type":"PostalAddress","addressCountry":"CN","addressRegion":"江苏省","addressLocality":"丹阳市"},"geo":{"@type":"GeoCoordinates","latitude":"31.9564","longitude":"119.7357"}}]}</script>
</head>

<body>



<header class="topbar"><div class="topbar-inner">

<a href="/index.html" class="logo"><img src="/images/logo.webp" alt="丹阳蓝星清洗" style="height:40px"></a>

<nav><ul class="main-nav">

<li><a href="/index.html">首页</a></li>

<li><a href="https://www.lanxingqingxi.com/calc/" target="_blank" rel="noopener" style="color:#0066cc;font-weight:700">设备清洗评估</a></li>

<li><a href="/services.html">服务项目</a></li>

<li><a href="/tech.html">核心技术</a></li>

<li><a href="/cases.html">成功案例</a></li>
            <li><a href="/faq.html">常见问题</a></li>

<li><a href="/blog/blog-list.html" class="active">清洗资讯</a></li>

<li><a href="/contact.html">联系我们</a></li>

</ul></nav>

<button class="hamburger" onclick="this.classList.toggle('active');document.querySelector('.mobile-nav').classList.toggle('open');document.body.classList.toggle('nav-open')" aria-label="菜单"><span></span><span></span><span></span></button>

<div class="lang-switch"><a href="/index.html" class="active">中文</a><a href="/en/index.html">EN</a></div>

</div></header>



<nav class="mobile-nav">

    <a href="/index.html">首页</a>

    <a href="https://www.lanxingqingxi.com/calc/" target="_blank" rel="noopener" style="color:#0066cc;font-weight:700">设备清洗评估</a>

    <a href="/services.html">服务项目</a>

    <a href="/tech.html">核心技术</a>

    <a href="/cases.html">成功案例</a>

    <a href="/blog/blog-list.html">清洗资讯</a>

    <a href="/contact.html" class="nav-cta"> 18952832843</a>

</nav>
<div style="text-align:center;padding:12px 0;background:linear-gradient(90deg,#f0f4f8,#e8f0f8,#f0f4f8);border-bottom:1px solid #d0dae5;overflow:hidden"><div style="display:inline-block;animation:scroll-std 22s linear infinite;color:#555;font-size:0.9rem;white-space:nowrap">🔖 执行标准：<a href="https://openstd.samr.gov.cn/bzgk/gb/std?name=GB/T%2025146-2010" target="_blank" rel="noopener" style="color:#0066CC">GB/T 25146-2010《工业设备化学清洗质量验收规范》</a> · <a href="https://openstd.samr.gov.cn/bzgk/gb/std?name=DL/T%20957" target="_blank" rel="noopener" style="color:#0066CC">DL/T 957-2017《火力发电厂凝汽器化学清洗及成膜导则》</a> · 中国工业清洗协会成员单位 · 中国锅炉与锅炉水处理协会会员 · 25年专业经验 · 📞 18952832843</div></div>




<section class="section" style="padding-top:100px"><div class="section-inner">

<div style="text-align:center"><span class="section-label">清洗资讯</span></div>

<h1>余热锅炉换热管束清洗工艺</h1>

<p class="subtitle">锅炉与反应设备 · 管束清洗工艺</p>
<div style="display:flex;align-items:center;gap:12px;background:#f8f9fa;border:1px solid #e5e7eb;border-radius:8px;padding:12px 16px;margin:0 auto 1.5rem;max-width:720px;text-align:left">
<div style="width:44px;height:44px;border-radius:50%;background:#0066CC;color:#fff;display:flex;align-items:center;justify-content:center;font-size:18px;font-weight:700;flex-shrink:0">罗</div>
<div>
<div style="font-size:0.9rem;color:#333"><strong>罗会永</strong> · 工业设备清洗工程师</div>
<div style="font-size:0.8rem;color:#666;margin-top:2px;line-height:1.6">25年工业设备清洗从业经验，中国工业清洗协会会员单位技术负责人，专注换热器、锅炉、反应釜、管道等设备的化学清洗与高压水射流清洗技术。</div>
</div>
</div>



<article class="article-body">



<p><strong>摘要：</strong>余热锅炉是钢铁、水泥、化工、玻璃等行业烟气余热回收的核心设备。长期处于高温含尘烟气环境，换热管束外壁积灰、内壁结垢腐蚀，是热效率下降的主要原因。清洗怎么做？从垢样分析、化学清洗配方到高压水射流辅助、质量验收，本文按完整流程展开。</p>



<h2>一、引言</h2>

<p>余热锅炉利用工业窑炉排出的高温烟气加热水或产生蒸汽，是工业节能降碳的关键设备。我国钢铁行业现有余热锅炉超过3000台，水泥行业窑头窑尾余热锅炉装机容量持续增长。然而，余热锅炉运行环境恶劣——烟气温度通常在300-500，含尘浓度高且成分复杂，导致换热管束表面积灰结垢问题普遍存在。据行业统计，一台运行3年未清洗的余热锅炉，其换热效率下降幅度可达15%-30%，折算成标准煤浪费每年数百吨。</p>
<div style="max-width:720px;margin:1.5em auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(300px,1fr));gap:14px">
<div style="background:linear-gradient(135deg,#0f172a,#1e3a8a);border-radius:10px;padding:20px 16px;text-align:center;border:1px solid #3b82f6">
<div style="color:#93c5fd;font-size:0.8rem;font-weight:600;letter-spacing:2px">免费在线工具 · 诊断</div>
<div style="color:#fff;font-size:1.02rem;font-weight:700;margin:6px 0 2px">🛠 设备结垢诊断评估器</div>
<div style="color:#cbd5e1;font-size:0.82rem;margin-bottom:10px">1分钟判断"该不该洗"：选择设备、材质、垢型与垢厚，实时评估结垢风险等级、换热效率损失与能耗浪费，一键生成 PDF 诊断评估单</div>
<a href="/tools/scaling-diagnosis.html" style="display:inline-block;background:#0066CC;color:#fff;padding:9px 26px;border-radius:6px;font-weight:600;text-decoration:none">立即免费诊断 →</a>
<div style="color:#93c5fd;font-size:0.75rem;margin-top:8px">免费 · 1分钟出结果</div>
</div>
<div style="background:linear-gradient(135deg,#0f172a,#1e3a8a);border-radius:10px;padding:20px 16px;text-align:center;border:1px solid #3b82f6">
<div style="color:#93c5fd;font-size:0.8rem;font-weight:600;letter-spacing:2px">免费在线工具 · 维护</div>
<div style="color:#fff;font-size:1.02rem;font-weight:700;margin:6px 0 2px">📅 设备维护周期评估器</div>
<div style="color:#cbd5e1;font-size:0.82rem;margin-bottom:10px">算算"多久洗一次"：按设备类型、水质硬度与运行温度，评估建议清洗周期、超期状态与效率损失，一键生成 PDF 维护计划表</div>
<a href="/tools/maintenance-cycle.html" style="display:inline-block;background:#0066CC;color:#fff;padding:9px 26px;border-radius:6px;font-weight:600;text-decoration:none">计算清洗周期 →</a>
<div style="color:#93c5fd;font-size:0.75rem;margin-top:8px">免费 · 10秒出结果</div>
</div>
</div>

<p>从设备类型来看，余热锅炉涵盖烟道式、管壳式和热管式三种主要结构，其中管壳式余热锅炉的换热管束数量多、排列紧密，清洗难度最大。以一台150t/h蒸发量的余热锅炉为例，其换热管束可达800-1200根，总换热面积超过3000m²，一旦结垢严重，仅靠日常吹灰器难以恢复设计工况。</p><p>换热管束结垢分两类：外侧是烟气侧积灰，主要成分为硫酸盐、硅酸盐及未燃尽碳粒，在高温作用下形成致密硬垢；内侧是水汽侧结垢，水中的Ca²⁺、Mg²⁺在换热面析出形成水垢，同时溶解氧造成管壁氧化腐蚀。两类垢物叠加导致传热系数大幅降低，排烟温度升高，甚至引发管束局部过热爆管事故。科学合理的清洗方案不仅恢复换热效率，更能延长设备使用寿命3-5年。</p>



<h2>二、换热管束结垢机理与垢样分析</h2>

<h3>2.1 烟气侧积灰机理</h3>

<p>烟气侧积灰以物理沉积和化学凝结两种方式形成。物理沉积是烟气中悬浮颗粒在管壁表面惯性碰撞和热泳沉积；化学凝结是烟气中SO₂、SO₃与水蒸气反应生成硫酸雾，在低于酸露点时在管壁冷凝，与飞灰结合形成硫酸盐硬垢。这种硬垢质地坚硬，附着力强，常规机械清灰难以彻底清除。</p>

<h3>2.2 水汽侧结垢机理</h3>

<p>水汽侧结垢以CaCO₃和Mg(OH)₂为主，伴随铁的氧化物（Fe₂O₃、Fe₃O₄）。当水质硬度超标或排污不充分时，碳酸盐在换热面高温区分解沉积。此外，溶解氧的电化学腐蚀产生Fe₂O₃锈层，加剧垢层厚度。严重时管束内径缩小20%以上，循环流量大幅下降。</p>

<h3>2.3 垢样分析流程</h3>

<table style="width:100%;border-collapse:collapse;margin:1.5em 0">
<caption style="caption-side:top;text-align:left;font-weight:700;color:#172554;padding:4px 0;font-size:0.95rem">换热管束垢样分析流程</caption>

<thead><tr style="background:#0066CC;color:#fff">

<th style="padding:10px;text-align:left">分析步骤</th>

<th style="padding:10px;text-align:left">方法</th>

<th style="padding:10px;text-align:left">目的</th>

</tr></thead>

<tbody>

<tr><td style="padding:10px;border:1px solid #ddd">灼烧失重</td><td style="padding:10px;border:1px solid #ddd">550马弗炉灼烧</td><td style="padding:10px;border:1px solid #ddd">判断有机物及结晶水含量</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">酸溶测试</td><td style="padding:10px;border:1px solid #ddd">稀盐酸型酸洗剂浸泡观察气泡</td><td style="padding:10px;border:1px solid #ddd">判断碳酸盐含量</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">X射线荧光分析</td><td style="padding:10px;border:1px solid #ddd">XRF元素分析</td><td style="padding:10px;border:1px solid #ddd">确定Ca/Si/Fe/S/Al等元素比例</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">溶解度试验</td><td style="padding:10px;border:1px solid #ddd">分别用酸/碱/有机溶剂浸泡</td><td style="padding:10px;border:1px solid #ddd">筛选最佳清洗介质</td></tr>

</tbody>

</table>



<h2>三、化学清洗工艺方案</h2>

<h3>3.1 清洗剂配方体系</h3>

<p>针对余热锅炉换热管束的复合垢特征，采用酸洗+缓蚀+助洗的复配体系。外侧烟气侧以硫酸盐硬垢为主，选用LX-903复合清洗剂（氨基磺酸系无氯酸洗剂）复配酸洗；内侧水汽侧以碳酸盐水垢为主，以盐酸型酸洗剂为主剂即可。缓蚀体系采用专用缓蚀剂复配，确保碳钢和不锈钢管束的基体安全。</p>

<table style="width:100%;border-collapse:collapse;margin:1.5em 0">
<caption style="caption-side:top;text-align:left;font-weight:700;color:#172554;padding:4px 0;font-size:0.95rem">化学清洗复配体系组成与作用</caption>

<thead><tr style="background:#0066CC;color:#fff">

<th style="padding:10px;text-align:left">组分</th>

<th style="padding:10px;text-align:left">作用</th>

</tr></thead>

<tbody>

<tr><td style="padding:10px;border:1px solid #ddd">LX-903复合清洗剂（氨基磺酸系无氯酸洗剂）</td><td style="padding:10px;border:1px solid #ddd">主清洗剂，溶解碳酸盐水垢和铁的氧化物</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">氨基磺酸系辅助酸洗剂</td><td style="padding:10px;border:1px solid #ddd">辅助酸洗，针对硫酸盐硬垢有良好剥离效果</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">专用铜缓蚀剂</td><td style="padding:10px;border:1px solid #ddd">铜缓蚀剂，保护铜质管束和管板</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">专用缓蚀剂</td><td style="padding:10px;border:1px solid #ddd">碳钢缓蚀剂，抑制酸对基体的腐蚀</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">渗透润湿剂</td><td style="padding:10px;border:1px solid #ddd">渗透剂，增强清洗液浸润和剥离能力</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">磷酸盐系钝化剂</td><td style="padding:10px;border:1px solid #ddd">中和钝化阶段使用，生成磷化保护膜</td></tr>

</tbody>

</table>

<h3>3.2 工艺流程</h3>

<ol>

<li><strong>水冲洗</strong>：用工业水大流量冲洗管束，去除松软积灰和浮垢，冲洗至出水清澈。</li>

<li><strong>碱洗脱脂</strong>：碳酸钠系碱洗剂+渗透润湿剂混合溶液循环清洗2-3小时，温度控制60-70，去除管壁油污和有机物。</li>

<li><strong>酸洗除垢</strong>：LX-903复合清洗剂+氨基磺酸系辅助酸洗剂复配酸液循环清洗4-6小时，温度控制50-60，监测Fe³⁺浓度直至稳定。</li>

<li><strong>中和漂洗</strong>：清水置换残酸后用碳酸钠系中和剂溶液中和至pH 6-7。</li>

<li><strong>钝化保护</strong>：磷酸盐系钝化剂溶液循环钝化2-3小时，在管壁形成致密磷化膜，防止返锈。</li>

<li><strong>干燥验收</strong>：排空后用压缩空气吹干，目检管壁洁净度，执行质量标准验收。</li>

</ol>



<h2>四、高压水射流辅助清洗</h2>

<p>对于烟气侧硫酸盐硬垢，单纯化学清洗难以彻底剥离。高压水射流作为辅助手段补充化学清洗的不足，尤其适用于管束外壁积灰层和局部硬垢的处理。</p>

<p>高压水射流参数选择：工作压力50-80MPa（根据垢层硬度调整），流量40-60L/min，选用扇形喷嘴保证覆盖均匀性。对于翅片管束须降低压力至30-50MPa，避免高压水损伤翅片结构。操作时按管束排列方向逐排推进，确保无遗漏。钢丝刷配合高压水可提高致密硬垢的清除效率。</p>

<p>化学清洗与高压水射流协同作业的典型流程：先化学清洗溶解内壁水垢和外壁可溶性盐垢，排空清洗液后用高压水射流冲洗管束外壁的残余硬垢和积灰层，最后再进行钝化处理。这种"化学+物理"的联合工艺可使管束清洁度达到95%以上。</p>



<h2>五、工程案例分析</h2>

<p><strong>项目背景：</strong>某钢铁企业烧结车间余热锅炉，型号QC150/400-6.5-2.5，运行4年来未进行全面清洗。换热管束为20G碳钢+304不锈钢复合结构，管束总数860根。运行数据显示排烟温度由设计值180上升至235，蒸汽产量下降约22%。</p>

<p><strong>垢样分析结果：</strong>外侧积灰层厚度2-4mm，呈灰白色硬块状，XRF分析显示CaSO₄占比约55%、SiO₂占比约18%、Fe₂O₃占比约10%；内侧水垢厚度1-2mm，以CaCO₃为主约70%，伴有少量铁的腐蚀产物。</p>

<p><strong>清洗方案：</strong>采用LX-903复合清洗剂+氨基磺酸系辅助酸洗剂复配酸液循环清洗（内壁）+高压水射流50MPa（外壁）的联合工艺。管束分区隔离循环，每区酸洗时间5小时。专用缓蚀剂复配体系全程控温55±5。</p>

<p><strong>清洗效果：</strong>清洗后换热管束内壁露出金属本色，外壁积灰层清除率超过95%。锅炉恢复运行后排烟温度降至188（低于设计值），蒸汽产量恢复至额定值，年节约标准煤约420吨。设备运行至今2年未出现管壁减薄或泄漏问题。</p>



<h2>六、质量验收标准</h2>

<table style="width:100%;border-collapse:collapse;margin:1.5em 0">
<caption style="caption-side:top;text-align:left;font-weight:700;color:#172554;padding:4px 0;font-size:0.95rem">换热管束清洗质量验收标准</caption>

<thead><tr style="background:#0066CC;color:#fff">

<th style="padding:10px;text-align:left">验收项目</th>

<th style="padding:10px;text-align:left">标准要求</th>

<th style="padding:10px;text-align:left">检测方法</th>

</tr></thead>

<tbody>

<tr><td style="padding:10px;border:1px solid #ddd">除垢率</td><td style="padding:10px;border:1px solid #ddd">水汽侧95%，烟气侧90%</td><td style="padding:10px;border:1px solid #ddd">内窥镜抽样检查</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">腐蚀速率</td><td style="padding:10px;border:1px solid #ddd">碳钢5 g/(m²·h)，不锈钢1.5 g/(m²·h)</td><td style="padding:10px;border:1px solid #ddd">挂片失重法</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">钝化膜质量</td><td style="padding:10px;border:1px solid #ddd">硫酸铜点滴试验30s无铜析出</td><td style="padding:10px;border:1px solid #ddd">CuSO₄点滴法</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">排烟温度</td><td style="padding:10px;border:1px solid #ddd">低于设计值+10</td><td style="padding:10px;border:1px solid #ddd">运行在线监测</td></tr>

</tbody>

</table>



<h2>七、总结与建议</h2>

<p>余热锅炉换热管束清洗是恢复设备热效率、保障安全运行的关键维护措施。基于大量工程实践，建议工业用户建立预防性清洗制度：根据烟气含尘量和运行工况，每2-3年安排一次全面化学清洗，每1年安排高压水射流除灰。对于新建余热锅炉，建议在投运前进行化学清洗预膜处理，在管壁形成保护层以减缓初期结垢速率。</p>

<p>从经济性角度分析，一次完整的化学清洗+高压水射流联合清洗费用约为余热锅炉年维护预算的15%-20%，但可恢复热效率15%-30%，投资回收期通常不到6个月。对于连续生产的钢铁、水泥企业，清洗带来的蒸汽产量提升和燃料节约效益远超过清洗成本。</p><p>水质管理是延长清洗周期的根本。严格控制锅炉给水硬度（0.03mmol/L）、溶解氧（15g/L），并保证连续排污和定期排污制度的执行。配合在线水质监测仪实时跟踪水质变化，可有效降低管束结垢速率50%以上。选择专业清洗服务商时，应重点考察其缓蚀剂配方能力和同类设备的清洗业绩，确保在除垢的同时保护好换热管束基体。</p>



<h2>八、常见问题</h2>
<h3>Q1：余热锅炉多久需要清洗一次？</h3>
<p>按工况定节奏：烟气含尘高的窑炉系统，全面化学清洗每 2~3 年一次，每年再配合一次高压水射流除灰；平时盯排烟温度，比设计值高 30℃ 以上或蒸汽量明显掉下来就要提前安排，别等硬垢成型。</p>
<h3>Q2：为什么需要化学清洗+高压水射流联合工艺？</h3>
<p>因为管束内外是两种垢：内壁水垢交给化学清洗溶解，外壁烟气侧硫酸盐硬垢附着力强、普通酸洗剥不动，得靠高压水物理打掉——两套工艺各管一边，清洁度才能到 95% 以上。</p>
<h3>Q3：清洗会损伤换热管吗？</h3>
<p>伤不伤管由数据说话：清洗全程用缓蚀剂复配保护，验收按碳钢 5 g/(m²·h)、不锈钢 1.5 g/(m²·h) 以内的腐蚀速率把关，洗后钝化成膜；有案例设备洗完又稳定跑了两年，管壁无减薄、无泄漏。</p>
<h3>Q4：清洗能恢复多少效率？</h3>
<p>以某钢铁企业烧结余热锅炉为样本：洗后排烟温度从 235℃ 掉到 188℃，蒸汽产量回到额定值，一年省标准煤约 420 吨，投入回收期不到半年。积灰越重、垢越厚，洗后收益越明显。</p>



<p><strong>相关阅读：</strong><a href="/services/boiler.html">锅炉清洗服务</a> · <a href="/blog/steel-waste-heat-boiler-descaling-case.html">钢铁企业余热锅炉除垢案例</a> · <a href="/blog/carbon-plant-waste-heat-boiler-descaling-case.html">碳素厂余热锅炉除垢案例</a> · <a href="/tools/scaling-diagnosis.html">免费结垢诊断评估器</a> · <a href="/tools/maintenance-cycle.html">设备维护周期评估器</a></p>
<p style="text-align:center;font-size:0.9rem;color:#999;margin:2rem 0 0 0">

<div id="wx-quote-entry" style="margin:2rem;padding:20px;background:linear-gradient(135deg,#f0fdf4,#ecfdf5 60%,#f7fefb);border:2px solid #07C160;border-radius:16px;box-sizing:border-box">
<style>
#wx-quote-entry .wx-h3{margin:0 0 10px;font-size:19px;font-weight:800;color:#0b3d2c;line-height:1.5}
#wx-quote-entry .wx-sent{margin:0 0 10px;font-size:15px;color:#22384a;line-height:1.85}
#wx-quote-entry .wx-chain{margin:0 0 14px;font-size:14px;color:#1f4d3a;line-height:1.8}
#wx-quote-entry .wx-row{display:flex;flex-wrap:wrap;gap:20px;align-items:center}
#wx-quote-entry .wx-qr{width:150px;height:150px;padding:8px;background:#fff;border-radius:12px;box-shadow:0 6px 18px rgba(7,193,96,.18);flex:0 0 auto}
#wx-quote-entry .wx-body{flex:1 1 320px;min-width:260px}
#wx-quote-entry .wx-btn{display:inline-block;padding:13px 30px;background:#07C160;color:#fff;font-size:16px;font-weight:800;border-radius:28px;text-decoration:none;box-shadow:0 6px 18px rgba(7,193,96,.32)}
#wx-quote-entry .wx-ln{margin-top:10px;font-size:13px;color:#475569;line-height:1.85}
#wx-quote-entry .wx-tool{margin-top:8px;font-size:13px;color:#475569;line-height:1.85}
#wx-quote-entry .wx-send{background:#fff;border:1px solid #d7f0e2;border-radius:10px;padding:10px 12px;margin-top:10px;font-size:13px;color:#22384a;line-height:1.85}
@media (max-width:480px){
  #wx-quote-entry{padding:14px!important;margin:1.4rem!important;border-radius:14px}
  #wx-quote-entry .wx-h3{font-size:17px;margin-bottom:8px}
  #wx-quote-entry .wx-sent{font-size:14px;line-height:1.75;margin-bottom:8px}
  #wx-quote-entry .wx-chain{font-size:12.5px;line-height:1.7;margin-bottom:10px}
  #wx-quote-entry .wx-row{gap:12px}
  #wx-quote-entry .wx-qr{width:112px;height:112px;padding:6px}
  #wx-quote-entry .wx-body{flex:1 1 150px;min-width:140px}
  #wx-quote-entry .wx-btn{display:block;padding:12px 8px;font-size:15px;border-radius:24px;text-align:center}
  #wx-quote-entry .wx-ln,#wx-quote-entry .wx-tool{font-size:12.5px;line-height:1.7;margin-top:8px}
  #wx-quote-entry .wx-send{display:none}
}
</style>
<h3 class="wx-h3">📱 微信获取清洗报价</h3>
<p class="wx-sent">设备诊断完成后，可生成 PDF 诊断报告；客户可通过微信扫码将诊断报告发送给丹阳蓝星清洗工程师，由工程师根据<b>设备参数、污垢类型、运行工况及清洗要求</b>进行人工报价。</p>
<p class="wx-chain"><b>服务链路</b>：丹阳蓝星清洗（工业清洗工程服务商）→ 在线设备诊断 → PDF 诊断报告 → 微信工程报价（工程师人工确认）</p>
<div class="wx-row">
<img class="wx-qr" src="/images/kf-qrcode.png" alt="丹阳蓝星清洗工程师微信报价二维码：扫码加微信，发送设备照片、型号与垢层情况，按设备参数与工况人工报价（锅炉清洗报价）" width="150" height="150" loading="lazy" decoding="async">
<div class="wx-body">
<a class="wx-btn" href="https://work.weixin.qq.com/kfid/kfcbd2c895281e8910e" target="_blank" rel="noopener">立即添加微信 · 免费报价</a>
<div class="wx-ln">微信客服在线，发送资料后工程师尽快回复 ｜ 或致电 <b>18952832843</b>（罗经理）</div>
<div class="wx-tool">也可以先在线诊断：<a href="/calc/" style="color:#0066CC;font-weight:700;text-decoration:none">设备清洗评估</a> → 生成 PDF 诊断报告 → 再发微信给工程师</div>
<div class="wx-send"><strong>建议发送：</strong>① 设备照片 ② 设备名称 ③ 设备规格 ④ 垢层照片 ⑤ 是否需要不停产清洗</div>
</div>
</div>
</div>
<div style="background:#fff8e1;border:1px solid #f9a825;border-radius:8px;padding:25px;text-align:center;margin:2em 0">
<h2 style="margin:0 0 10px;color:#e65100;font-size:1.3em">余热锅炉换热管束清洗 · 免费技术咨询</h2>
<p style="margin:0 0 12px;color:#666;font-size:0.95em">余热锅炉清洗 | 管束除垢除灰 | 化学清洗+高压水射流</p>
<p style="margin:0 0 10px;font-size:1.5em;font-weight:bold;color:#0066CC">📞 18952832843</p>
<p style="margin:0;font-size:0.9em;color:#666">丹阳市蓝星防腐清洗有限公司 · <a href="https://www.icac.org.cn/" target="_blank" rel="noopener" style="color:#666">中国工业清洗协会</a>成员单位 · <a href="https://www.chinaboiler.org.cn/" target="_blank" rel="noopener" style="color:#666">中国锅炉与锅炉水处理协会</a>会员单位<br>地址：丹阳市丹北镇埤城洪家埭98号 · 邮箱：luohuiyong@126.com</p>
</div>
&copy; 2026 丹阳市蓝星防腐清洗有限公司 版权所有 | 本文来源：www.lanxingqingxi.com</p>




<p style="margin:1.5em 0;color:#666;font-size:0.95rem">本文所述清洗工艺及验收指标依据 <a href="https://openstd.samr.gov.cn/bzgk/std/std?name=GB/T%2025146-2010" target="_blank" rel="noopener"><strong>GB/T 25146-2010《工业设备化学清洗质量验收规范》</strong></a> 执行。</p>



<div style="text-align:center;margin:2rem 0"><a href="/contact.html" class="btn btn-primary" style="background:var(--primary);color:#fff"> 立即咨询：18952832843</a></div>



</div></section>



<footer class="footer"><div class="footer-grid">

<div><h4>丹阳蓝星清洗</h4><p>中国工业清洗协会成员单位<br>25年专注工业设备清洗<br>化学清洗 · 高压水射流清洗</p><a href="https://www.facebook.com/lanxingqingxi/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#1877F2" style="vertical-align:middle;margin-right:4px"><path d="M24 12.073c0-6.627-5.373-12-12-12s-12 5.373-12 12c0 5.99 4.388 10.954 10.125 11.854v-8.385H7.078v-3.47h3.047V9.43c0-3.007 1.792-4.669 4.533-4.669 1.312 0 2.686.235 2.686.235v2.953H15.83c-1.491 0-1.956.925-1.956 1.874v2.25h3.328l-.532 3.47h-2.796v8.385C19.612 23.027 24 18.062 24 12.073z"/></svg>Facebook</a> <a href="https://x.com/luhuyng7" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#000" style="vertical-align:middle;margin-right:4px"><path d="M18.244 2.25h3.308l-7.227 8.26 8.502 11.24H16.17l-5.214-6.817L4.99 21.75H1.68l7.73-8.835L1.254 2.25H8.08l4.713 6.231zm-1.161 17.52h1.833L7.084 4.126H5.117z"/></svg>X</a> <a href="https://www.linkedin.com/in/%E4%BC%9A%E6%B0%B8-%E7%BD%97-a785a415b/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#0A66C2" style="vertical-align:middle;margin-right:4px"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>LinkedIn</a></div>

<div><h4>快速导航</h4><a href="/index.html">首页</a><a href="/about.html">公司简介</a><a href="/services.html">服务项目</a><a href="/tech.html">核心技术</a><a href="/cases.html">成功案例</a><a href="/certificates.html">执行标准</a><a href="/blog/blog-list.html">清洗资讯</a><a href="/contact.html">联系我们</a></div>

<div><h4>核心服务</h4><a href="/services/heat-exchanger.html">换热器清洗</a><a href="/services/pipeline.html">管道清洗</a><a href="/services/central-ac.html">中央空调清洗</a><a href="/services/boiler.html">锅炉清洗</a><a href="/services/reactor.html">反应釜清洗</a></div>

<div><h4>语言 / Language</h4><a href="/index.html"> 简体中文</a><a href="/en/index.html"> English</a></div>

</div>

<div class="footer-bottom"><span>&copy; 2026 丹阳市蓝星防腐清洗有限公司</span><span> | 0511-86343343</span><span> | </span><span>苏ICP备14029881号</span><span> | </span><span>苏公网安备32118102000022号</span></div>

</footer>



<!-- AI 智能客服 -->
<script src="/js/ai-chat.js?v=5" defer></script>

<div class="nav-backdrop" onclick="document.querySelector('.mobile-nav').classList.remove('open');document.querySelector('.hamburger').classList.remove('active');document.body.classList.remove('nav-open')"></div>



</body>

</html>
