<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="DC.title" content="Waste Heat Boiler Descaling Case Study at a Carbon Plant — Lanxing Qingxi">
<meta name="DC.description" content="A carbon plant's calciner waste heat boiler suffered severe fouling with 40% heat transfer efficiency loss. Sulfamic Acid chemical cleaning ">

<meta name="geo.position" content="31.9564;119.7357">
<meta name="geo.region" content="CN-JS">
<meta name="geo.placename" content="Danyang, Jiangsu, China">
<meta name="ICBM" content="31.9564, 119.7357">

<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Waste Heat Boiler Descaling Case Study at a Carbon Plant — Lanxing Qingxi</title>
<meta name="description" content="A carbon plant's calciner waste heat boiler suffered severe fouling with 40% heat transfer efficiency loss. Sulfamic Acid chemical cleaning + high-pressure water jetting achieved 96.8% descaling rate and restored exhaust temperature. Call 18952832843">
<meta name="keywords" content="carbon plant waste heat boiler cleaning, waste heat boiler descaling, calciner WHB cleaning, chemical cleaning, high-pressure water jetting, boiler descaling case study">
<meta property="og:title" content="Waste Heat Boiler Descaling Case Study at a Carbon Plant — Lanxing Qingxi">
<meta property="og:description" content="Severe carbon-sulfate-silicate composite fouling in a calciner waste heat boiler. Sulfamic Acid + high-pressure water jetting achieved 96.8% descaling rate.">
<meta property="og:type" content="article">
<meta property="og:url" content="https://www.lanxingqingxi.com/en/blog/carbon-plant-waste-heat-boiler-descaling-case.html">
<meta property="og:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Waste Heat Boiler Descaling Case Study at a Carbon Plant — Lanxing Qingxi">
<meta name="twitter:description" content="96.8% descaling rate on carbon plant WHB using Sulfamic Acid + high-pressure water jetting.">
<meta name="twitter:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">
<link rel="canonical" href="https://www.lanxingqingxi.com/en/blog/carbon-plant-waste-heat-boiler-descaling-case.html">
<link rel="alternate" hreflang="x-default" href="https://www.lanxingqingxi.com/blog/carbon-plant-waste-heat-boiler-descaling-case.html">
<link rel="alternate" hreflang="zh-Hans" href="https://www.lanxingqingxi.com/blog/carbon-plant-waste-heat-boiler-descaling-case.html">
<link rel="alternate" hreflang="en" href="https://www.lanxingqingxi.com/en/blog/carbon-plant-waste-heat-boiler-descaling-case.html">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Waste Heat Boiler Descaling Case Study at a Carbon Plant","description":"A carbon plant's calciner waste heat boiler suffered severe composite fouling. Chemical cleaning with Sulfamic Acid + high-pressure water jetting achieved 96.8% descaling rate and restored design performance.","author":{"@type":"Person","name":"丹阳蓝星清洗 罗会永"},"publisher":{"@type":"Organization","name":"丹阳市蓝星防腐清洗有限公司","logo":{"@type":"ImageObject","url":"https://www.lanxingqingxi.com/images/logo.webp"}},"datePublished":"2026-07-26","dateModified":"2026-07-26","image":"https://www.lanxingqingxi.com/images/og-image.jpg","mainEntityOfPage":"https://www.lanxingqingxi.com/en/blog/carbon-plant-waste-heat-boiler-descaling-case.html"}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Cleaning Blog","item":"https://www.lanxingqingxi.com/en/blog/blog-list.html"},{"@type":"ListItem","position":2,"name":"Boiler & Reactor Equipment","item":"https://www.lanxingqingxi.com/en/blog/boiler-reactor.html"},{"@type":"ListItem","position":3,"name":"Waste Heat Boiler Descaling Case Study at a Carbon Plant","item":"https://www.lanxingqingxi.com/en/blog/carbon-plant-waste-heat-boiler-descaling-case.html"}]}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"LocalBusiness","name":"丹阳市蓝星防腐清洗有限公司","description":"Member of China Industrial Cleaning Association. Industrial chemical cleaning and high-pressure water jetting services.","telephone":"18952832843","url":"https://www.lanxingqingxi.com","logo":"https://www.lanxingqingxi.com/images/logo.webp","address":{"@type":"PostalAddress","addressCountry":"CN","addressRegion":"Jiangsu","addressLocality":"Danyang"},"areaServed":{"@type":"Country","name":"China"}}</script>
<link rel="stylesheet" href="../../css/style.css?v=14">
<script async src="https://www.googletagmanager.com/gtag/js?id=GT-TNCSKHZ"></script>
<script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','GT-TNCSKHZ');</script>
<script>var _hmt=_hmt||[];(function(){var hm=document.createElement("script");hm.src="https://hm.baidu.com/hm.js?bffac5586b62254fc605aa1152c485fe";var s=document.getElementsByTagName("script")[0];s.parentNode.insertBefore(hm,s);})();</script>
</head>
<body>

<header class="topbar"><div class="topbar-inner">
<a href="/en/index.html" class="logo"><img src="/images/logo.webp" alt="Lanxing Qingxi" style="height:40px"></a>
<nav><ul class="main-nav">
<li><a href="/en/index.html">Home</a></li>
<li><a href="/en/about.html">About</a></li>
<li><a href="/en/services.html">Services</a></li>
<li><a href="/en/tech.html">Technology</a></li>
<li><a href="/en/cases.html">Cases</a></li>
<li><a href="/en/blog/blog-list.html" class="active">Blog</a></li>
<li><a href="/en/contact.html">Contact</a></li>
</ul></nav>
<button class="hamburger" onclick="this.classList.toggle('active');document.querySelector('.mobile-nav').classList.toggle('open');document.body.classList.toggle('nav-open')" aria-label="Menu"><span></span><span></span><span></span></button>
<div class="lang-switch"><a href="/index.html">中文</a><a href="/en/index.html" class="active">EN</a></div>
</div></header>

<nav class="mobile-nav">
    <a href="/en/index.html">Home</a>
    <a href="/en/about.html">About</a>
    <a href="/en/services.html">Services</a>
    <a href="/en/tech.html">Technology</a>
    <a href="/en/cases.html">Cases</a>
    <a href="/en/blog/blog-list.html">Blog</a>
    <a href="/en/contact.html">Contact</a>
    <a href="/en/contact.html" class="nav-cta"> 18952832843</a>
</nav>

<section class="section" style="padding-top:100px"><div class="section-inner">
<div style="text-align:center"><span class="section-label">Case Study</span></div>
<h1>Waste Heat Boiler Descaling: A Carbon Plant Case Study</h1>
<p class="subtitle">2026-07-26 · Case Study · Boiler Descaling &nbsp;|&nbsp; Author: Lanxing Qingxi</p>

<article class="article-body">
<strong>Abstract:</strong> A carbon plant's 15,000 tpa prebaked anode production line operates two shaft calciners and two waste heat boilers (WHB). After 3 years of continuous operation, the No.1 WHB's exhaust temperature rose from the design value of 180°C to 245°C, with steam output dropping to just 13.2 t/h (60% of rated capacity). Upon shutdown inspection, tube bundles showed 3-8 mm grey-brown hard composite scale with CaSO₄ at 32.7%, silicates at 21.3%, and carbon powder (18.5%) as the structural skeleton. Lanxing Qingxi deployed a synergistic Sulfamic Acid chemical softening + high-pressure water jetting (500-700 bar) process. Over 5 days, all 1,520 tubes were cleaned. Post-cleaning, exhaust temperature dropped to 185°C, steam output recovered to 21.2 t/h (96.4% of design), descaling rate reached 96.8%, and corrosion rate was only 0.35 g/(m²·h). The waste-heat power generation unit returned to full-load operation.

<h2>1. Project Background</h2>
<p>In carbon product manufacturing, calciner flue gas at 850-1100°C passes through a waste heat boiler to generate steam for power generation or process heating. The WHB is the core energy-efficiency asset in a carbon plant — its heat transfer efficiency directly impacts the plant's overall energy costs.</p>
<p>A carbon plant operating a 150,000 tpa prebaked anode production line has two shaft calciners and two WHBs (model QCF57/850-22-3.82/450). The calciners use petroleum coke as feedstock. The No.1 WHB had been running for 3 years since commissioning when it began showing a steady rise in exhaust temperature and declining steam output over a 6-month period, severely curtailing the waste-heat power generation unit. Online chemical dosing had little effect — the gas-side scale was dense and the spray could not uniformly cover all tube bundles. After a technical and economic evaluation, the plant decided to perform a full chemical cleaning during the annual maintenance shutdown.</p>

<h2>2. Equipment Parameters</h2>
<table style="width:100%;border-collapse:collapse;margin:1.5em 0">
<thead><tr style="background:#0066CC;color:#fff">
<th style="padding:10px;text-align:left">Parameter</th><th style="padding:10px;text-align:left">Design</th><th style="padding:10px;text-align:left">Pre-Cleaning</th>
</tr></thead>
<tbody>
<tr><td style="padding:10px;border:1px solid #ddd">Rated Evaporation</td><td style="padding:10px;border:1px solid #ddd">22 t/h</td><td style="padding:10px;border:1px solid #ddd">13.2 t/h</td></tr>
<tr style="background:#f8f9fa"><td style="padding:10px;border:1px solid #ddd">Working Pressure</td><td style="padding:10px;border:1px solid #ddd">3.82 MPa</td><td style="padding:10px;border:1px solid #ddd">3.82 MPa</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Steam Temperature</td><td style="padding:10px;border:1px solid #ddd">450°C</td><td style="padding:10px;border:1px solid #ddd">410°C</td></tr>
<tr style="background:#f8f9fa"><td style="padding:10px;border:1px solid #ddd">Exhaust Temperature</td><td style="padding:10px;border:1px solid #ddd">180°C</td><td style="padding:10px;border:1px solid #ddd">245°C</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Tube Specification</td><td style="padding:10px;border:1px solid #ddd" colspan="2">Φ51×3.5 mm, 20G boiler steel, 1,520 tubes</td></tr>
<tr style="background:#f8f9fa"><td style="padding:10px;border:1px solid #ddd">Heat Transfer Area</td><td style="padding:10px;border:1px solid #ddd" colspan="2">1,850 m²</td></tr>
</tbody>
</table>
<p>The exhaust temperature was 65°C above design, meaning substantial thermal energy was being vented to atmosphere — an estimated 18% thermal efficiency loss. The steam output at only 60% of rated capacity forced the power generation unit to operate at low load year-round, with significant revenue loss from reduced electricity generation.</p>

<h2>3. Deposit Analysis</h2>
<p>During the shutdown inspection, grey-brown hard scale with thickness of 3-8 mm was found on the gas side (external surface) of the tube bundles, with the hot-end sections being the most heavily fouled. Laboratory analysis results:</p>
<table style="width:100%;border-collapse:collapse;margin:1.5em 0">
<thead><tr style="background:#0066CC;color:#fff">
<th style="padding:10px;text-align:left">Component</th><th style="padding:10px;text-align:left">Content (wt%)</th><th style="padding:10px;text-align:left">Source</th>
</tr></thead>
<tbody>
<tr><td style="padding:10px;border:1px solid #ddd">Carbon powder & organics</td><td style="padding:10px;border:1px solid #ddd">18.5</td><td style="padding:10px;border:1px solid #ddd">Entrained coke fines from calciner flue gas</td></tr>
<tr style="background:#f8f9fa"><td style="padding:10px;border:1px solid #ddd">CaSO₄</td><td style="padding:10px;border:1px solid #ddd">32.7</td><td style="padding:10px;border:1px solid #ddd">SO₂ + CaO reaction and deposition</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">SiO₂ + Silicates</td><td style="padding:10px;border:1px solid #ddd">21.3</td><td style="padding:10px;border:1px solid #ddd">Aluminosilicate ash from petroleum coke</td></tr>
<tr style="background:#f8f9fa"><td style="padding:10px;border:1px solid #ddd">Fe₂O₃ + Al₂O₃</td><td style="padding:10px;border:1px solid #ddd">15.8</td><td style="padding:10px;border:1px solid #ddd">Metal oxides in petroleum coke</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Na, K salts</td><td style="padding:10px;border:1px solid #ddd">8.6</td><td style="padding:10px;border:1px solid #ddd">Alkali metal residues in petroleum coke</td></tr>
<tr style="background:#f8f9fa"><td style="padding:10px;border:1px solid #ddd">Others</td><td style="padding:10px;border:1px solid #ddd">3.1</td><td style="padding:10px;border:1px solid #ddd">Trace V, Ni heavy metals</td></tr>
</tbody>
</table>
<p>The deposit is a classic carbon-industry gas-side composite scale: carbon powder acts as a structural skeleton adsorbing sulfates and silicates, which sinter into a dense, hard layer at tube wall temperatures of 550-750°C. The CaSO₄ content of 32.7% makes it a difficult-to-dissolve scale (solubility only 2.0 g/L), rendering simple water washing completely ineffective.</p>

<h2>4. Cleaning Methodology</h2>
<h3>4.1 Process Strategy</h3>
<p>A single cleaning method alone cannot address this composite scale. Chemical cleaning alone penetrates dense silicate scale too slowly; pure high-pressure water jetting cannot effectively strip sulfate scale shielded by the carbon skeleton. Our approach uses a synergistic two-stage process: chemical softening and penetration, followed by high-pressure water jetting for mechanical removal.</p>
<h3>4.2 Chemical Cleaning Formulation</h3>
<table style="width:100%;border-collapse:collapse;margin:1.5em 0">
<thead><tr style="background:#0066CC;color:#fff">
<th style="padding:10px;text-align:left">Chemical</th><th style="padding:10px;text-align:left">Concentration</th><th style="padding:10px;text-align:left">Function</th>
</tr></thead>
<tbody>
<tr><td style="padding:10px;border:1px solid #ddd">Sulfamic Acid</td><td style="padding:10px;border:1px solid #ddd">8-10%</td><td style="padding:10px;border:1px solid #ddd">Dissolve CaSO₄ and carbonate scale</td></tr>
<tr style="background:#f8f9fa"><td style="padding:10px;border:1px solid #ddd">Citric Acid</td><td style="padding:10px;border:1px solid #ddd">3-5%</td><td style="padding:10px;border:1px solid #ddd">Chelate Fe₂O₃ and Al₂O₃</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">NH₄HF₂</td><td style="padding:10px;border:1px solid #ddd">2-3%</td><td style="padding:10px;border:1px solid #ddd">Dissolve silicate components</td></tr>
<tr style="background:#f8f9fa"><td style="padding:10px;border:1px solid #ddd">BTA (corrosion inhibitor)</td><td style="padding:10px;border:1px solid #ddd">0.3%</td><td style="padding:10px;border:1px solid #ddd">Protection of 20G boiler steel</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Surfactant (penetrant)</td><td style="padding:10px;border:1px solid #ddd">0.1-0.2%</td><td style="padding:10px;border:1px solid #ddd">Lower surface tension, penetrate carbon layer</td></tr>
<tr style="background:#f8f9fa"><td style="padding:10px;border:1px solid #ddd">Sodium Sulfite</td><td style="padding:10px;border:1px solid #ddd">0.05%</td><td style="padding:10px;border:1px solid #ddd">Oxygen scavenger, prevent oxygen corrosion</td></tr>
</tbody>
</table>
<h3>4.3 Process Control Parameters</h3>
<table style="width:100%;border-collapse:collapse;margin:1.5em 0">
<thead><tr style="background:#0066CC;color:#fff">
<th style="padding:10px;text-align:left">Parameter</th><th style="padding:10px;text-align:left">Control Range</th><th style="padding:10px;text-align:left">Monitoring Frequency</th>
</tr></thead>
<tbody>
<tr><td style="padding:10px;border:1px solid #ddd">Solution Temperature</td><td style="padding:10px;border:1px solid #ddd">55-65°C</td><td style="padding:10px;border:1px solid #ddd">Every 30 min</td></tr>
<tr style="background:#f8f9fa"><td style="padding:10px;border:1px solid #ddd">pH</td><td style="padding:10px;border:1px solid #ddd">1.5-2.5</td><td style="padding:10px;border:1px solid #ddd">Every 30 min</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Fe³⁺ Concentration</td><td style="padding:10px;border:1px solid #ddd">≤300 mg/L</td><td style="padding:10px;border:1px solid #ddd">Every 60 min</td></tr>
<tr style="background:#f8f9fa"><td style="padding:10px;border:1px solid #ddd">Circulation Time per Section</td><td style="padding:10px;border:1px solid #ddd">4-6 hours</td><td style="padding:10px;border:1px solid #ddd">—</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">HP Water Jetting Pressure</td><td style="padding:10px;border:1px solid #ddd">500-700 bar</td><td style="padding:10px;border:1px solid #ddd">Before each section</td></tr>
</tbody>
</table>

<h2>5. Execution</h2>
<p><strong>Day 1 — Preparation:</strong> WHB cooled naturally to below 50°C (forced ventilation assisted). Inlet and outlet flue ducts isolated with blind flanges. Low-pressure water (3-5 bar) wash to remove surface ash; tube wall corrosion and fin integrity inspected. Circulation piping, temperature probes, and flow meters installed at superheater, evaporator, and economizer sections. Three sets of 20G steel corrosion monitoring coupons (3 per set) suspended, each weighed to 0.1 mg accuracy.</p>
<p><strong>Day 2 — Sectional Chemical Cleaning:</strong> Cleaning executed in hot-end (superheater) → mid-section (evaporator) → cold-end (economizer) order, each section with dedicated solution preparation and independent circulation to prevent temperature-gradient non-uniformity. Sulfamic Acid + NH₄HF₂ solution circulated for 4-6 hours per section at 55-65°C. The surfactant reduced surface tension from 72 mN/m to approximately 30 mN/m, enabling the acid to penetrate the carbon powder skeleton and dissolve the sulfate deposits. Fe³⁺ concentration remained below 300 mg/L throughout, avoiding pitting risk from iron ion overload. Endpoint determined when acid concentration and Fe³⁺ readings stabilized (Δ < 0.2%) over two consecutive measurements.</p>
<p><strong>Day 3 — Citric Acid Rinse:</strong> Spent acid solution discharged after neutralization (pH 6-9). Citric Acid rinse circulated for 2 hours to chelate residual iron oxides and form a temporary passive layer on tube surfaces. Rinse endpoint confirmed at pH 4.5 with Fe³⁺ < 50 mg/L.</p>
<p><strong>Day 4 — High-Pressure Water Jetting:</strong> Chemical cleaning softened approximately 70% of the hard scale. Remaining adherent silicate deposits removed via high-pressure water jetting (500-700 bar), tube by tube. Chemically loosened scale stripped effectively — each tube required only 30-60 seconds. All 1,520 tubes completed. Jetting wastewater neutralized before discharge. Protective shielding and impact-resistant PPE used throughout; jet direction carefully controlled to avoid damaging tube bends and welds.</p>
<p><strong>Day 5 — Inspection & Recommissioning:</strong> All tube bundles visually inspected; 50 tubes randomly selected for borescope examination, with emphasis on hot-end bend welds and tube-sheet joints. Corrosion coupons retrieved and weighed for rate calculation. Temporary piping and blind flanges removed; flue duct flanges reconnected with gasket integrity verified. Hydrostatic test at 1.25× working pressure passed. WHB reignited and returned to service.</p>

<h2>6. Results</h2>
<table style="width:100%;border-collapse:collapse;margin:1.5em 0">
<thead><tr style="background:#0066CC;color:#fff">
<th style="padding:10px;text-align:left">Indicator</th><th style="padding:10px;text-align:left">Pre-Cleaning</th><th style="padding:10px;text-align:left">Post-Cleaning</th><th style="padding:10px;text-align:left">Acceptance Criterion</th>
</tr></thead>
<tbody>
<tr><td style="padding:10px;border:1px solid #ddd">Exhaust Temperature</td><td style="padding:10px;border:1px solid #ddd">245°C</td><td style="padding:10px;border:1px solid #ddd">185°C</td><td style="padding:10px;border:1px solid #ddd">≤195°C</td></tr>
<tr style="background:#f8f9fa"><td style="padding:10px;border:1px solid #ddd">Steam Output</td><td style="padding:10px;border:1px solid #ddd">13.2 t/h</td><td style="padding:10px;border:1px solid #ddd">21.2 t/h</td><td style="padding:10px;border:1px solid #ddd">≥20 t/h</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Descaling Rate</td><td style="padding:10px;border:1px solid #ddd">—</td><td style="padding:10px;border:1px solid #ddd">96.8%</td><td style="padding:10px;border:1px solid #ddd">≥95%</td></tr>
<tr style="background:#f8f9fa"><td style="padding:10px;border:1px solid #ddd">Corrosion Rate</td><td style="padding:10px;border:1px solid #ddd">—</td><td style="padding:10px;border:1px solid #ddd">0.35 g/(m²·h)</td><td style="padding:10px;border:1px solid #ddd">≤1.0 g/(m²·h)</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Tube Wall Loss</td><td style="padding:10px;border:1px solid #ddd">—</td><td style="padding:10px;border:1px solid #ddd">< 0.05 mm</td><td style="padding:10px;border:1px solid #ddd">≤0.1 mm</td></tr>
</tbody>
</table>
<p>Post-cleaning, tube surfaces showed bare metallic finish with no residual scale or pitting on borescope inspection. Existing light oxidation scale was removed by the Citric Acid rinse. Exhaust temperature stabilized at just 5°C above design — thermal efficiency fully restored. Steam output at 21.2 t/h (96.4% of design) enabled the waste-heat power generation unit to return to full load, with estimated annual incremental generation of ~1.2 million kWh.</p>

<h2>7. Key Takeaways</h2>
<p>Carbon plant WHB gas-side fouling has a distinct industry signature: a composite scale with a carbon powder skeleton filled with sulfates and silicates, fundamentally different from the pure fly-ash deposition in coal-fired boilers and significantly harder to remove. Lessons from this project:</p>
<p><strong>(1) Surfactant is the process enabler:</strong> The carbon powder layer is hydrophobic — conventional acid solutions cannot wet or penetrate it. Adding 0.1-0.2% surfactant reduced surface tension from 72 mN/m to ~30 mN/m, tripling the penetration rate. This was the single most critical factor in the chemical cleaning stage.</p>
<p><strong>(2) Chemical + HP water jetting synergy is optimal for carbon WHBs:</strong> Chemical cleaning alone would require 72+ hours to fully dissolve dense CaSO₄ scale; high-pressure water jetting alone is inefficient against hard scale shielded by carbon skeleton. The two-stage synergy — chemical softening of the skeleton followed by water jetting of residual scale — compressed the total schedule to 5 days with minimal tube damage risk.</p>
<p><strong>(3) NH₄HF₂ is indispensable:</strong> With silicate content at 21.3%, the Sulfamic Acid + Citric Acid system had limited silicate dissolution capacity. Adding 2-3% NH₄HF₂ increased silicate dissolution from 18% to 89%, dramatically reducing the high-pressure water jetting workload. The HF generated by NH₄HF₂ requires strict concentration and temperature control to prevent excessive corrosion of 20G boiler steel.</p>
<p><strong>(4) Establish a regular cleaning schedule:</strong> Based on observed fouling rates (2-3 mm/year scale growth), we recommend chemical cleaning every 18-24 months, aligned with annual maintenance windows. Regular cleaning not only sustains thermal efficiency but prevents tube overheating, oxidation spalling, and burst risks from excessive scale accumulation. An upgrade to multi-cyclone dust collectors at the calciner outlet is also recommended to reduce carbon carryover at the source and extend cleaning intervals.</p>

<p style="margin:1.5em 0;color:#666;font-size:0.95rem">All acceptance criteria follow <a href="https://openstd.samr.gov.cn/bzgk/std/std?name=GB/T%2025146-2010" target="_blank" rel="noopener"><strong>GB/T 25146-2010</strong></a> <em>Quality acceptance specifications of chemical cleaning for industrial equipment</em>.</p>

<div style="background:#fff8e1;border:1px solid #f9a825;border-radius:8px;padding:25px;text-align:center;margin:2em 0">
<h3 style="margin:0 0 10px;color:#e65100">Waste Heat Boiler Chemical Cleaning · Free Technical Consultation</h3>
<p style="font-size:1.1em;margin:0 0 15px">WHB Descaling | Carbon Industry Equipment Cleaning | HP Water Jetting | Chemical Cleaning</p>
<p style="font-size:1.5em;font-weight:bold;margin:0;color:#0066CC"> 18952832843</p>
<p style="margin:10px 0 0;color:#666">
Danyang Lanxing Anticorrosion Cleaning Co., Ltd. ·
<a href="https://www.icac.org.cn/" target="_blank" rel="noopener" style="color:#666">China Industrial Cleaning Association</a> member ·
<a href="https://www.chinaboiler.org.cn/" target="_blank" rel="noopener" style="color:#666">China Boiler & Boiler Water Treatment Association</a> member<br>
Address: No.98 Hongjiadai, Picheng, Danbei Town, Danyang · Email: luohuiyong@126.com
</p>
</div>

<p style="text-align:center;font-size:0.95rem;color:#666">Service coverage: Jiangsu (Nanjing, Suzhou, Wuxi, Changzhou, Zhenjiang, Yangzhou) · Zhejiang (Hangzhou, Ningbo) · Shanghai · Anhui (Hefei) · Shandong · Henan</p>
<p style="text-align:center;font-size:0.9rem;color:#999;margin:2rem 0 0 0">&copy; 2026 Danyang Lanxing Anticorrosion Cleaning Co., Ltd. All rights reserved. | Source: www.lanxingqingxi.com</p>

</article>
</div></section>

<footer class="footer">
    <div class="footer-grid">
        <div>
            <h4>Blue Star Cleaning</h4>
            <p>China Industrial Cleaning Association Member<br>25 Years of Excellence<br>Chemical · HP Water Jetting</p><a href="https://www.facebook.com/lanxingqingxi/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#1877F2" style="vertical-align:middle;margin-right:4px"><path d="M24 12.073c0-6.627-5.373-12-12-12s-12 5.373-12 12c0 5.99 4.388 10.954 10.125 11.854v-8.385H7.078v-3.47h3.047V9.43c0-3.007 1.792-4.669 4.533-4.669 1.312 0 2.686.235 2.686.235v2.953H15.83c-1.491 0-1.956.925-1.956 1.874v2.25h3.328l-.532 3.47h-2.796v8.385C19.612 23.027 24 18.062 24 12.073z"/></svg>Facebook</a> <a href="https://x.com/luhuyng7" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#000" style="vertical-align:middle;margin-right:4px"><path d="M18.244 2.25h3.308l-7.227 8.26 8.502 11.24H16.17l-5.214-6.817L4.99 21.75H1.68l7.73-8.835L1.254 2.25H8.08l4.713 6.231zm-1.161 17.52h1.833L7.084 4.126H5.117z"/></svg>X</a> <a href="https://www.linkedin.com/in/%E4%BC%9A%E6%B0%B8-%E7%BD%97-a785a415b/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#0A66C2" style="vertical-align:middle;margin-right:4px"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>LinkedIn</a>
        </div>
        <div>
            <h4>Quick Links</h4>
            <a href="/en/index.html">Home</a>
            <a href="/en/about.html">About</a>
            <a href="/en/services.html">Services</a>
            <a href="/en/tech.html">Technology</a>
            <a href="/en/cases.html">Cases</a>
            <a href="/en/certificates.html">Certifications</a>
            <a href="/en/contact.html">Contact</a>
        </div>
        <div>
            <h4>Core Services</h4>
            <a href="/en/services.html#heat">Heat Exchangers</a>
            <a href="/en/services.html#pipe">Pipelines</a>
            <a href="/en/services.html#ac">Central AC</a>
            <a href="/en/services.html#boiler">Boilers</a>
            <a href="/en/services.html#reactor">Reactors</a>
        </div>
        <div>
            <h4>Language</h4>
            <a href="/index.html">🇨🇳 简体中文</a>
            <a href="/en/index.html">🇬🇧 English</a>
        </div>
    </div>
    <div class="footer-bottom">
        <span>© 2026 Danyang Blue Star Anti-corrosion Cleaning Co., Ltd.</span>
        <span>Tel: +86 18952832843 | +86 511-86343343</span>
        <span><span>苏ICP备14029881号</span><span>苏公网安备32118102000022号</span><span> | </span><span><a href="/privacy.html" style="color:#999">Privacy Policy</a></span></span>
    </div>
</footer>


<!-- AI 智能客服 -->
<script src="/js/ai-chat.js?v=5" defer></script>

</body>
</html>