<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="DC.title" content="Cooling Tower Cleaning &amp; Circulating Water Treatment | Blue Star Cleaning">
<meta name="DC.description" content="Scale on cooling tower fill, algae and biological slime narrow the cooling water temperature difference, raise condenser temperature and lif">

<meta name="geo.position" content="31.9564;119.7357">
<meta name="geo.region" content="CN-JS">
<meta name="geo.placename" content="Danyang, Jiangsu, China">
<meta name="ICBM" content="31.9564, 119.7357">

  <meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
  <meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
  <title>Cooling Tower Cleaning &amp; Circulating Water Treatment | Blue Star Cleaning</title>
  <meta name="description" content="Scale on cooling tower fill, algae and biological slime narrow the cooling water temperature difference, raise condenser temperature and lift power and make-up water consumption. This guide covers typical deposits and how to identify them, when on-line cleaning is enough and when a shutdown clean is needed, the slime dispersion, biocide, descaling and passivation route with its control points, plus acceptance criteria, safety requirements and an anonymised industrial case study. Blue Star Cleaning, CICA member, 25+ years, Tel: 18952832843.">
  <meta name="keywords" content="cooling tower cleaning,cooling tower fill cleaning,circulating water system cleaning,cooling tower descaling,biocide treatment,slime dispersion,biofilm removal,distribution header cleaning,basin sludge removal,concentration ratio,passivation pre-film,GB/T 25146-2010">
  <link rel="stylesheet" href="../../css/style.css?v=15">
  <link rel="canonical" href="https://www.lanxingqingxi.com/en/blog/cooling-tower-cleaning-water-treatment.html">
  <link rel="alternate" hreflang="en" href="https://www.lanxingqingxi.com/en/blog/cooling-tower-cleaning-water-treatment.html">
  <link rel="alternate" hreflang="x-default" href="https://www.lanxingqingxi.com/en/blog/cooling-tower-cleaning-water-treatment.html">
  <link rel="alternate" hreflang="zh-Hans" href="https://www.lanxingqingxi.com/blog/cooling-tower-cleaning-water-treatment.html">
  <meta property="og:title" content="Cooling Tower Cleaning &amp; Circulating Water Treatment | Blue Star Cleaning">
  <meta property="og:description" content="Scale on cooling tower fill, algae and biological slime narrow the cooling water temperature difference, raise condenser temperature and lift power and make-up water consumption. This guide covers typical deposits and how to identify them, when on-line cleaning is enough and when a shutdown clean is needed, the slime dispersion, biocide, descaling and passivation route with its control points, plus acceptance criteria, safety requirements and an anonymised industrial case study. Blue Star Cleaning, CICA member, 25+ years, Tel: 18952832843.">
  <meta property="og:url" content="https://www.lanxingqingxi.com/en/blog/cooling-tower-cleaning-water-treatment.html">
  <meta property="og:type" content="article">
  <meta property="og:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">
  <meta property="og:image:width" content="1200">
  <meta property="og:image:height" content="630">
  <meta name="twitter:card" content="summary_large_image">
  <meta name="twitter:title" content="Cooling Tower Cleaning &amp; Circulating Water Treatment | Blue Star Cleaning">
  <meta name="twitter:description" content="Cleaning of cooling tower fill, distribution headers and basins: removal of algae, biological slime and carbonate scale, how to choose between on-line and shutdown cleaning, the slime dispersion - biocide - descaling - passivation route and its acceptance criteria, to GB/T 25146-2010.">
  <meta name="twitter:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"Cooling Tower Cleaning & Circulating Water Treatment","description":"Cleaning of cooling tower fill, distribution headers and basins: removal of algae, biological slime and carbonate scale, how to choose between on-line and shutdown cleaning, the slime dispersion - biocide - descaling - passivation route and its acceptance criteria, to GB/T 25146-2010.","author":{"@type":"Person","name":"Danyang Blue Star Cleaning"},"publisher":{"@type":"Organization","name":"Danyang Blue Star Anti-Corrosion Cleaning Co., Ltd.","url":"https://www.lanxingqingxi.com","logo":{"@type":"ImageObject","url":"https://www.lanxingqingxi.com/logo.webp"}},"datePublished":"2026-09-14","dateModified":"2026-09-14","image":["https://www.lanxingqingxi.com/images/og-image.jpg"],"mainEntityOfPage":{"@type":"WebPage","@id":"https://www.lanxingqingxi.com/en/blog/cooling-tower-cleaning-water-treatment.html"},"url":"https://www.lanxingqingxi.com/en/blog/cooling-tower-cleaning-water-treatment.html","about":[{"@type":"Thing","name":"Cooling tower cleaning"},{"@type":"Thing","name":"Circulating water system descaling"},{"@type":"Thing","name":"Biocide treatment and slime dispersion"},{"@type":"Thing","name":"Cooling tower fill cleaning"}],"articleSection":"HVAC & Refrigeration"},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Home","item":"https://www.lanxingqingxi.com/en/index.html"},{"@type":"ListItem","position":2,"name":"HVAC & Refrigeration","item":"https://www.lanxingqingxi.com/en/blog/central-ac.html"},{"@type":"ListItem","position":3,"name":"Cooling Tower Cleaning & Circulating Water Treatment","item":"https://www.lanxingqingxi.com/en/blog/cooling-tower-cleaning-water-treatment.html"}]},{"@type":"FAQPage","mainEntity":[{"@type":"Question","name":"Does a cooling tower have to be shut down to be cleaned?","acceptedAnswer":{"@type":"Answer","text":"Not always. Slime, algae and light carbonate scale can be treated on line by dosing a slime dispersant and a descaler while keeping circulation running, with side-stream filtration and heavier blowdown doing the removal work, so production is not interrupted. Basin sludge, hard scale on the fill and blocked distribution holes do require a shutdown and tower entry. Blue Star Cleaning surveys the tower, takes water and deposit samples first, and then proposes a combined on-line and shutdown plan; call 18952832843."}},{"@type":"Question","name":"Can algae and slime be removed from the fill with a pressure washer?","acceptedAnswer":{"@type":"Answer","text":"Yes, but with low pressure and high flow, layer by layer, and with the nozzle kept at a distance so that the fill sheets are not punctured, deformed or stripped away in sheets. PVC and PP fill has a limited temperature tolerance, so steam or hot water must not be used directly on it. Where slime is well attached, soften it with a dispersant first and the wash goes much faster. Blue Star Cleaning inspects fill strength during washing and reports any embrittlement or breakage so the customer can decide about replacement with standard manufactured fill."}},{"@type":"Question","name":"Will the cleaning chemicals attack the tower structure or the fill?","acceptedAnswer":{"@type":"Answer","text":"Not when the chemical system is matched to the materials and an inhibitor is dosed with it. Carbon steel towers and pipework are acid cleaned with an inhibitor, copper-bearing parts additionally receive a BTA-type copper inhibitor, and chloride is held at no more than 25 mg/L wherever stainless steel is present. Cleaning temperature and chemical concentration are limited according to the fill material. Blue Star Cleaning hangs corrosion coupons of the same materials and controls corrosion rate to the limits in Table 2 of GB/T 25146-2010, keeping the records for handover."}},{"@type":"Question","name":"How often does a circulating water system need cleaning?","acceptedAnswer":{"@type":"Answer","text":"There is no fixed interval; water quality and running behaviour set it. Systems on hard make-up water, in dusty surroundings or run at a high concentration ratio commonly clean the tower once a year with quarterly on-line maintenance in between, while stable systems can run longer provided slime dispersant and biocide dosing continue as routine treatment. The signals that a clean is due are a narrowing cooling water temperature difference, a rising condenser temperature and higher make-up water consumption. Blue Star Cleaning can recommend an interval from your operating data; call 18952832843."}},{"@type":"Question","name":"How is cooling tower cleaning priced?","acceptedAnswer":{"@type":"Answer","text":"By tower type and workload: the tower scope is priced on the number of towers and the fill area, the circulating water system scope on system volume and pipework size, with chemicals and side-stream filtration services quoted separately. Blue Star Cleaning surveys the site and analyses a deposit sample free of charge, issues a scope and quotation before work starts, and invoices after acceptance; call 18952832843."}}]},{"@type":"LocalBusiness","name":"丹阳市蓝星防腐清洗有限公司","alternateName":"Danyang Blue Star Cleaning","url":"https://www.lanxingqingxi.com","telephone":"+86-18952832843","image":"https://www.lanxingqingxi.com/images/logo.webp","address":{"@type":"PostalAddress","streetAddress":"丹阳市丹北镇埤城洪家埭98号","addressLocality":"丹阳市","addressRegion":"江苏省","addressCountry":"CN"},"geo":{"@type":"GeoCoordinates","latitude":"31.9564","longitude":"119.7357"},"areaServed":["江苏","浙江","上海","安徽"]}]}</script>
</head>
<body>
<header class="topbar"><div class="topbar-inner">
<a href="../index.html" class="logo"><img src="../../images/logo.webp" alt="Blue Star Cleaning" style="height:40px"></a>
<nav><ul class="main-nav">
<li><a href="../index.html">Home</a></li>
<li><a href="../about.html">About</a></li>
<li><a href="../services.html">Services</a></li>
<li><a href="../tech.html">Technology</a></li>
<li><a href="../cases.html">Cases</a></li>
<li><a href="blog-list.html" class="active">Blog</a></li>
<li><a href="../contact.html">Contact</a></li>
</ul></nav>
<button class="hamburger" onclick="this.classList.toggle('active');document.querySelector('.mobile-nav').classList.toggle('open');document.body.classList.toggle('nav-open')" aria-label="Menu"><span></span><span></span><span></span></button>
<div class="lang-switch"><a href="../../index.html">🇨🇳 中文</a><a href="../index.html" class="active">🇬🇧 EN</a></div>
</div></header>

<nav class="mobile-nav">
    <a href="../index.html">Home</a>
    <a href="../about.html">About</a>
    <a href="../services.html">Services</a>
    <a href="../tech.html">Technology</a>
    <a href="../cases.html">Cases</a>
    <a href="blog-list.html">Blog</a>
    <a href="../contact.html">Contact</a>
    <a href="../contact.html" class="nav-cta">📞 +86 18952832843</a>
</nav>

<section class="section" style="padding-top:100px"><div class="section-inner">
<div style="text-align:center"><span class="section-label">Blog · Cleaning Technology</span></div>
<h1>Cooling Tower Cleaning &amp; Circulating Water Treatment</h1>
<p class="subtitle">September 14, 2026</p>

<article class="article-body"><p><strong>Abstract:</strong> Circulating cooling water is concentrated step by step as it evaporates inside the tower, so carbonate scale settles on the fill, the distribution piping and the basin, while algae and biological slime block the distribution holes and coat the fill with a slippery layer, and rust and sludge take up basin volume. The result is a narrower cooling water temperature difference, a higher condenser temperature, and more power and make-up water consumed, together with structural corrosion and a hygiene risk. This article covers the typical deposits found in cross-flow and counter-flow towers and how to identify them on site, when on-line cleaning is enough and when a shutdown clean is required, the slime-dispersion, biocide, descaling and passivation route with its control points, and the acceptance criteria, safety requirements and an anonymised case study.</p>

<div style="max-width:720px;margin:1.5em auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(300px,1fr));gap:14px">
<div style="background:linear-gradient(135deg,#0f172a,#1e3a8a);border-radius:10px;padding:20px 16px;text-align:center;border:1px solid #3b82f6">
<div style="color:#93c5fd;font-size:0.8rem;font-weight:600;letter-spacing:2px">FREE TOOL · DIAGNOSIS</div>
<div style="color:#fff;font-size:1.02rem;font-weight:700;margin:6px 0 2px">🛠 Equipment Scaling Diagnosis Tool</div>
<div style="color:#cbd5e1;font-size:0.82rem;margin-bottom:10px">Find out "should it be cleaned?" in 1 minute: equipment, material, scale type and thickness — risk level, efficiency loss and energy waste, with a PDF report</div>
<a href="/tools/scaling-diagnosis.html" style="display:inline-block;background:#0066CC;color:#fff;padding:9px 26px;border-radius:6px;font-weight:600;text-decoration:none">Diagnose Free →</a>
<div style="color:#93c5fd;font-size:0.75rem;margin-top:8px">Free · Results in 1 minute</div>
</div>
<div style="background:linear-gradient(135deg,#0f172a,#1e3a8a);border-radius:10px;padding:20px 16px;text-align:center;border:1px solid #3b82f6">
<div style="color:#93c5fd;font-size:0.8rem;font-weight:600;letter-spacing:2px">FREE TOOL · MAINTENANCE</div>
<div style="color:#fff;font-size:1.02rem;font-weight:700;margin:6px 0 2px">📅 Maintenance Cycle Calculator</div>
<div style="color:#cbd5e1;font-size:0.82rem;margin-bottom:10px">Find out "how often to clean": equipment type, water hardness and operating temperature — suggested cycle, overdue status and efficiency loss, with a PDF plan</div>
<a href="/tools/maintenance-cycle.html" style="display:inline-block;background:#0066CC;color:#fff;padding:9px 26px;border-radius:6px;font-weight:600;text-decoration:none">Calculate Cycle →</a>
<div style="color:#93c5fd;font-size:0.75rem;margin-top:8px">Free · Results in 10 seconds</div>
</div>
</div>

<h2>1. Why Cooling Towers Have to Be Cleaned at Regular Intervals</h2>
<p>A cooling tower is the heat-rejection end of a circulating cooling water system. Water is sprayed into films or droplets and meets air directly, part of it evaporates and carries heat away, and what remains is concentrated cycle after cycle, so hardness, alkalinity and dissolved solids keep rising. The higher the concentration ratio, the more readily components such as calcium carbonate, whose solubility falls as temperature rises, precipitate onto the fill, the distribution piping and the basin as a dense scale layer.</p>
<p>The tower is also the most biologically active point in the system. The fill stays wet, it sees daylight, and water temperature sits in the range algae and bacteria favour, while make-up water and air keep supplying nutrients and spores. Algae, bacteria and fungi build up as biological slime on the fill. The slime traps dust and corrosion products, adheres strongly, and is not shifted by blowdown, so it simply thickens.</p>
<p>Once deposits stack up the effects are broad. Blocked fill channels restrict the air and water paths, the cooling water temperature difference narrows and the condenser temperature rises, which lifts the compression ratio and power consumption. Blocked distribution holes and piping cause maldistribution, so parts of the fill dry out, age faster and break up in sheets. Basin sludge and rust are carried into the condenser and cause tube blockage and under-deposit corrosion, while corrosion products from the tower shell and pipework become fresh deposit. Cooling tower drift is also a recognised transmission route for Legionella and similar organisms, so a tower that is never cleaned carries a hygiene risk as well.</p>
<p>On site, the decision to clean is made from a handful of direct signals: the cooling water temperature difference has fallen well below design or historical values; condenser temperature is higher than the same period last year; make-up water consumption and fan current have risen; opening the access door shows brown slime or clumps of algae on the fill; sludge in the basin is obvious and blowdown is frequent. Two or more of these normally means the tower is due.</p>

<h2>2. Deposit Types and On-Site Identification</h2>
<p>Deposits in a cooling tower and its circulating water system are rarely of a single type. The common families are carbonate scale, sulphate and silicate scale, biological slime and algae, rust and sludge, and oil, with fill embrittlement being an equipment-life issue rather than a cleaning issue. Sampling and identification come first, following the qualitative methods of Table 1 in GB/T 25146-2010: effervescence with dilute acid points to carbonate scale, a burnt smell on ignition points to organic deposit, and material that will not dissolve in acid points to sulphate or silicate scale. A practical field check is to take a small piece of fill, immerse it in clean water and see whether the slippery layer detaches and whether there is a noticeable odour.</p>
<table>
<caption>Typical deposits in cooling towers and circulating water systems, and how they are removed</caption>
<thead><tr><th scope="col">Deposit</th><th scope="col">Main cause</th><th scope="col">Field appearance</th><th scope="col">Removal route</th></tr></thead>
<tbody>
<tr><td>Carbonate scale</td><td>High concentration ratio, hard and alkaline make-up water</td><td>Grey-white hard shell, effervesces with dilute acid</td><td>Citric Acid or Sulfamic Acid based descaler with inhibitor</td></tr>
<tr><td>Sulphate and silicate scale</td><td>High sulphate and silica in make-up water, poor water treatment control</td><td>Grey-white, dense and hard, dissolves slowly in acid</td><td>Specialised complexing system, costly; prevention through water treatment</td></tr>
<tr><td>Biological slime and algae</td><td>Daylight, favourable water temperature, nutrients in make-up water and air</td><td>Green algae clumps, brown slippery layer, noticeable odour</td><td>Slime dispersant with biocide, oxidising and non-oxidising agents alternated</td></tr>
<tr><td>Rust and sludge</td><td>Corrosion of carbon steel shell and pipework, wind-blown dust</td><td>Red-brown deposit, soft sludge in the basin</td><td>Pre-flush and blowdown, dispersant clean, then passivation pre-film</td></tr>
<tr><td>Oil</td><td>Leakage from adjacent plant or process media</td><td>Oil film on the water surface, oil traces on the fill</td><td>Alkaline degreasing, oil-bearing waste collected separately</td></tr>
</tbody>
</table>
<p>One point deserves emphasis: the temperature tolerance of the fill decides the process. Common PVC and PP fill has limited heat resistance, normally not to be taken much beyond 50-55 °C, and must not be washed with steam or hot water. Alkaline or acid cleaning temperature and chemical concentration have to be controlled according to the fill material, otherwise the fill deforms and collapses after cleaning. Fill that has already become brittle and broken is not saved by cleaning; it should be assessed for replacement with standard manufactured fill.</p>

<h2>3. Choosing Between On-Line and Shutdown Cleaning</h2>
<p>On-line cleaning needs no shutdown. A slime dispersant and a descaler are dosed into the circulating water system, and side-stream filtration with heavier blowdown carries the loosened deposit out of the system. Its strength is whole-system coverage: tower, pipework and condenser are treated together and production is unaffected. Its limitation is that basin sludge and hard scale on the fill cannot be removed completely, while chemical concentration and pH are constrained by system volume, materials and operating conditions.</p>
<p>Material compatibility and coupon testing must come first. Establish whether the system contains copper, galvanised or stainless steel components: copper-bearing systems avoid ammonia-bearing and strongly oxidising agents and receive a BTA-type copper inhibitor, while chloride is held at no more than 25 mg/L wherever stainless steel is present. During cleaning, pH, turbidity and iron are monitored more frequently and side-stream filtration runs throughout, so that loosened slime does not settle again inside the condenser.</p>
<p>A shutdown clean deals with what on-line cleaning cannot reach. The basin is drained and sludge removed by hand, the fill is washed layer by layer with low-pressure high-flow water, distribution headers and nozzles are cleared hole by hole, and the basin, strainers and return channel are cleaned out, after which the system is descaled, passivated and pre-filmed before it goes back into service. Wash pressure on the fill must stay low with the nozzle kept at a distance, so that sheets are not punctured or deformed, and distribution holes must not be forced open with metal tools, because enlarged holes cause permanent maldistribution.</p>
<p>The two approaches complement each other; in practice a plant runs an annual shutdown clean with on-line maintenance in between. Where dosing is well controlled, make-up water is stable and side-stream filtration is working normally, the shutdown interval can be extended. Where make-up water is hard, the surroundings are dusty and the tower sits in full sun, it should be shortened.</p>

<h2>4. Process Route and Control Points</h2>
<p>Cooling tower and circulating water cleaning is organised into six stages, and if an earlier stage is not done properly the effect of the next one is cancelled. The classic mistake is descaling without dispersing the slime first: the slime covers the scale, acid never reaches the deposit, chemical is wasted, and the organic material that does come off simply re-attaches somewhere in the system.</p>
<table>
<caption>Cleaning stages and control points for cooling towers and circulating water systems</caption>
<thead><tr><th scope="col">Stage</th><th scope="col">Activity</th><th scope="col">Control points</th></tr></thead>
<tbody>
<tr><td>1. Blowdown and pre-flush</td><td>Lower the basin level, remove floating matter, algae clumps and surface sludge</td><td>Record turbidity and sludge thickness as the before-and-after baseline</td></tr>
<tr><td>2. Slime dispersion and biocide</td><td>Dose slime dispersant and biocide, circulate, then increase blowdown</td><td>Alternate or combine oxidising and non-oxidising agents; watch interaction with inhibitor and scale-control chemicals</td></tr>
<tr><td>3. Descaling</td><td>Circulate a Citric Acid or Sulfamic Acid based compound</td><td>Inhibitor dosed simultaneously; BTA for copper parts; chloride no more than 25 mg/L where stainless steel is present</td></tr>
<tr><td>4. Rinse and displacement</td><td>Drain spent liquor, rinse with make-up water until discharge approaches incoming water quality</td><td>Discharge pH, turbidity and iron within limits before the next stage</td></tr>
<tr><td>5. Passivation pre-film</td><td>Circulate a pre-filming agent to protect the freshly cleaned metal surfaces</td><td>Avoid heavy blowdown or make-up during filming; control pH and contact time</td></tr>
<tr><td>6. Return to service and monitoring</td><td>Resume normal dosing and track temperature difference, condenser temperature and current</td><td>Keep an operating log as the basis for the next cleaning interval</td></tr>
</tbody>
</table>
<p>Dosing ratios and quantities are set from the deposit type, system volume and coupon test results, calculated on site by the engineer, and are not listed here. The important point is that cooling tower cleaning is not one chemical flushed through: dispersion, descaling and passivation use different chemical systems, and mixing them usually achieves neither.</p>

<h2>5. Verification and Performance Assessment</h2>
<p>Acceptance runs on two tracks. One is cleaning quality itself, judged against the scale removal, corrosion rate and passivation film criteria of GB/T 25146-2010. The other is operating performance: whether the cooling water temperature difference, condenser temperature and energy consumption have come back. A tower that merely looks whiter is not evidence.</p>
<table>
<caption>Verification items and acceptance basis for cooling tower cleaning</caption>
<thead><tr><th scope="col">Item</th><th scope="col">Method</th><th scope="col">Acceptance basis</th></tr></thead>
<tbody>
<tr><td>Scale removal</td><td>Deposit inspection and weighing before and after</td><td>Oil, carbonate and rust scale not less than 95%; sulphate, silicate and other deposits not less than 85%</td></tr>
<tr><td>Corrosion rate</td><td>Weight-loss coupons of the same material</td><td>Carbon steel not more than 2 g/(m2·h) lab and 5 g/(m2·h) field; stainless steel and copper not more than 1 g/(m2·h) lab and 1.5 g/(m2·h) field</td></tr>
<tr><td>Passivation film</td><td>Ferroxyl test on carbon steel, blue-spot test on stainless steel</td><td>Ferroxyl test not less than 5 s; no more than 8 blue spots within 10 min</td></tr>
<tr><td>Visual check and water distribution</td><td>Fill and basin inspection, distribution trial</td><td>No slime sheets or algae clumps on the fill, distribution holes clear with no maldistribution, no sludge in the basin</td></tr>
<tr><td>Operating performance</td><td>Comparison of temperature difference, condenser temperature, fan current and make-up water rate</td><td>Cooling water temperature difference recovers, condenser temperature falls, make-up rate and current come down</td></tr>
</tbody>
</table>
<p>Handover documentation covers the cleaning procedure and process card, agent certificates, coupon corrosion monitoring records, process records (pH, turbidity, iron and time), rinse water reports, pre-filming records and waste disposal notes. Those records are also the basis for setting the next cleaning interval.</p>

<h2>6. Safety, Environment and Waste</h2>
<p>Two risk families must be agreed in advance: confined space and biological exposure. The fill area, basin and below-tower sump are all confined spaces, so before entry the water flow and fan supply are isolated, the space is force ventilated, oxygen and hydrogen sulphide are tested, a permit is issued and an attendant stays outside. Slime that has accumulated for years may carry pathogens, so high-pressure air must never be used to blow dry sludge out of the tower, because it creates aerosols; operators wear protective masks, goggles and gloves, wash and disinfect afterwards, and the tower is disinfected once cleaning is complete.</p>
<p>Chemicals are stored with acids and alkalis separated and issued to named staff, dilution always adds the chemical to water rather than the reverse, and a wash-down point with first-aid supplies is kept at the mixing area. Waste streams are segregated: biocide-bearing waste and acid waste are collected separately, never mixed with oil-bearing waste, neutralised to pH 6-9 and discharged according to the plant treatment requirements or handed to a licensed contractor, while oil-bearing waste is collected on its own to keep emulsified oil out of the biological stage.</p>

<h2>7. Case Study: Circulating Water Cooling Tower Cleaning at a Fine Chemical Plant</h2>
<p>In August 2026 Blue Star Cleaning cleaned three cross-flow cooling towers and the associated circulating water system at a fine chemical plant in East China, working inside a four-day plant shutdown window. Three problems were reported before the work started: condenser temperature higher than the previous year with a clearly narrower cooling water temperature difference; large areas of brown slime with patches of green algae on the fill once the access door was opened; and a thick sludge layer in the basin with partly blocked distribution holes and uneven water distribution.</p>
<p>Work ran on two fronts, tower and system. On the tower side the basin was drained and sludge removed by hand, the fill was washed layer by layer with low-pressure high-flow water, and distribution headers and nozzles were cleared one by one before a distribution trial. On the system side a slime dispersant and biocide were circulated, blowdown was increased once dispersion was complete and side-stream filtration was brought into service, after which the system was descaled and passivated with a pre-film. A BTA-type copper inhibitor was dosed throughout for the copper-bearing parts, chloride was held at no more than 25 mg/L where stainless steel was present, and same-material coupons were hung under clause 5.2.11 of GB/T 25146-2010 to determine corrosion rate. After cleaning every item passed: scale removal, coupon corrosion rate, passivation film and water distribution, with discharge pH, turbidity and iron back close to make-up water levels. Once the plant restarted, the cooling water temperature difference recovered, condenser temperature came back into its normal band, and fan current and make-up water consumption fell; quarterly on-line maintenance and an annual shutdown clean were then written into the plant's equipment management procedure.</p>
<h2>8. Frequently Asked Questions</h2>
<h3>Does a cooling tower have to be shut down to be cleaned?</h3>
<p>Not always. Slime, algae and light carbonate scale can be treated on line by dosing a slime dispersant and a descaler while keeping circulation running, with side-stream filtration and heavier blowdown doing the removal work, so production is not interrupted. Basin sludge, hard scale on the fill and blocked distribution holes do require a shutdown and tower entry. Blue Star Cleaning surveys the tower, takes water and deposit samples first, and then proposes a combined on-line and shutdown plan; call 18952832843.</p>
<h3>Can algae and slime be removed from the fill with a pressure washer?</h3>
<p>Yes, but with low pressure and high flow, layer by layer, and with the nozzle kept at a distance so that the fill sheets are not punctured, deformed or stripped away in sheets. PVC and PP fill has a limited temperature tolerance, so steam or hot water must not be used directly on it. Where slime is well attached, soften it with a dispersant first and the wash goes much faster. Blue Star Cleaning inspects fill strength during washing and reports any embrittlement or breakage so the customer can decide about replacement with standard manufactured fill.</p>
<h3>Will the cleaning chemicals attack the tower structure or the fill?</h3>
<p>Not when the chemical system is matched to the materials and an inhibitor is dosed with it. Carbon steel towers and pipework are acid cleaned with an inhibitor, copper-bearing parts additionally receive a BTA-type copper inhibitor, and chloride is held at no more than 25 mg/L wherever stainless steel is present. Cleaning temperature and chemical concentration are limited according to the fill material. Blue Star Cleaning hangs corrosion coupons of the same materials and controls corrosion rate to the limits in Table 2 of GB/T 25146-2010, keeping the records for handover.</p>
<h3>How often does a circulating water system need cleaning?</h3>
<p>There is no fixed interval; water quality and running behaviour set it. Systems on hard make-up water, in dusty surroundings or run at a high concentration ratio commonly clean the tower once a year with quarterly on-line maintenance in between, while stable systems can run longer provided slime dispersant and biocide dosing continue as routine treatment. The signals that a clean is due are a narrowing cooling water temperature difference, a rising condenser temperature and higher make-up water consumption. Blue Star Cleaning can recommend an interval from your operating data; call 18952832843.</p>
<h3>How is cooling tower cleaning priced?</h3>
<p>By tower type and workload: the tower scope is priced on the number of towers and the fill area, the circulating water system scope on system volume and pipework size, with chemicals and side-stream filtration services quoted separately. Blue Star Cleaning surveys the site and analyses a deposit sample free of charge, issues a scope and quotation before work starts, and invoices after acceptance; call 18952832843.</p>

<p style="margin:1.5em 0;color:#666;font-size:0.95rem">All cleaning processes and acceptance criteria in this article follow <a href="https://openstd.samr.gov.cn/bzgk/gb/std?name=GB/T%2025146-2010" target="_blank" rel="noopener"><strong>GB/T 25146-2010</strong></a> <em>Quality acceptance specifications of chemical cleaning for industrial equipment</em>.</p>
<div style="background:#fff8e1;border:1px solid #f9a825;border-radius:8px;padding:25px;text-align:center;margin:2em 0">
  <h2 style="margin:0 0 10px;color:#e65100;font-size:1.3em">Cooling Tower &amp; Circulating Water Cleaning · Free Technical Consultation</h2>
  <p style="margin:0 0 12px;color:#666;font-size:0.95em">Cooling Tower Fill Cleaning &amp; Distribution Header Cleaning | Circulating Water System Descaling &amp; Biocide Treatment | Slime Dispersion | Passivation Pre-Film &amp; On-Line Maintenance</p>
  <p style="margin:0 0 10px;font-size:1.5em;font-weight:bold;color:#0066CC">📞 18952832843</p>
  <p style="margin:0;font-size:0.9em;color:#666">
    Danyang Blue Star Anti-Corrosion Cleaning Co., Ltd. · Member of <a href="https://www.icac.org.cn/" target="_blank" rel="noopener" style="color:#666">China Industrial Cleaning Association</a><br>
    Add: Hongjiadai 98, Beicheng, Danyang, Jiangsu, China · Email: luohuiyong@126.com
  </p>
</div>
<p style="text-align:center;font-size:0.95rem;color:#666">Service coverage: Jiangsu (Nanjing, Suzhou, Wuxi, Changzhou, Zhenjiang, Yangzhou, Taizhou, Yancheng, Suqian, Nantong, Huai'an, Lianyungang, Xuzhou) · Zhejiang (Hangzhou, Ningbo, Jiaxing) · Shanghai · Anhui (Hefei, Ma'anshan, Wuhu, Xuancheng)</p>
<p style="text-align:center;font-size:0.9rem;color:#999">© 2026 Danyang Blue Star Anti-Corrosion Cleaning Co., Ltd. All rights reserved | Source: www.lanxingqingxi.com</p>
<div style="background:#f8f9fa;border-left:3px solid #0066CC;padding:15px;margin-top:2em;font-size:0.9em;color:#555;line-height:1.6">
  <strong>Author: Luo Huiyong</strong>, industrial equipment cleaning engineer with 25+ years in heat exchanger, boiler, condenser, cooling tower, pipeline and ship piping cleaning for the chemical, power, shipbuilding and marine industries.
</div>
</article>

<aside class="blog-sidebar">
<div style="background:#f5f5f5;padding:1.5rem;border-radius:8px;margin-bottom:1.5rem">
<h3 style="margin-top:0">Related Services</h3>
<ul style="padding-left:1.2rem;line-height:2">
<li><a href="../../services/heat-exchanger.html">Heat Exchanger Cleaning</a></li><li><a href="../../services/pipeline.html">Pipeline Cleaning</a></li><li><a href="../../services/boiler.html">Boiler Cleaning</a></li><li><a href="../../services/reactor.html">Reactor Cleaning</a></li><li><a href="../../services/condenser.html">Condenser Cleaning</a></li>
</ul></div>
<div style="background:#f5f5f5;padding:1.5rem;border-radius:8px">
<h3 style="margin-top:0">More Articles</h3>
<ul style="padding-left:1.2rem;line-height:2"><li><a href="freon-chiller-cleaning-water-treatment.html">Freon Chiller Cleaning &amp; Water Treatment</a></li><li><a href="lithium-bromide-central-ac-maintenance.html">Lithium Bromide Chiller Cleaning &amp; Maintenance</a></li><li><a href="online-non-stop-chemical-cleaning.html">Online (Non-Stop) Chemical Cleaning</a></li><li><a href="sodium-molybdate-anodic-passivation.html">Sodium Molybdate Anodic Passivation</a></li><li><a href="plate-heat-exchanger-cleaning.html">Plate Heat Exchanger Cleaning</a></li></ul></div>
</aside>
</div></section>


<footer class="footer">
    <div class="footer-grid">
        <div>
            <h4>Blue Star Cleaning</h4>
            <p>China Industrial Cleaning Association Member<br>25 Years of Excellence<br>Chemical · HP Water Jetting</p><a href="https://www.facebook.com/lanxingqingxi/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#1877F2" style="vertical-align:middle;margin-right:4px"><path d="M24 12.073c0-6.627-5.373-12-12-12s-12 5.373-12 12c0 5.99 4.388 10.954 10.125 11.854v-8.385H7.078v-3.47h3.047V9.43c0-3.007 1.792-4.669 4.533-4.669 1.312 0 2.686.235 2.686.235v2.953H15.83c-1.491 0-1.956.925-1.956 1.874v2.25h3.328l-.532 3.47h-2.796v8.385C19.612 23.027 24 18.062 24 12.073z"/></svg>Facebook</a> <a href="https://x.com/luhuyng7" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#000" style="vertical-align:middle;margin-right:4px"><path d="M18.244 2.25h3.308l-7.227 8.26 8.502 11.24H16.17l-5.214-6.817L4.99 21.75H1.68l7.73-8.835L1.254 2.25H8.08l4.713 6.231zm-1.161 17.52h1.833L7.084 4.126H5.117z"/></svg>X</a> <a href="https://www.linkedin.com/in/%E4%BC%9A%E6%B0%B8-%E7%BD%97-a785a415b/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#0A66C2" style="vertical-align:middle;margin-right:4px"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>LinkedIn</a>
        </div>
        <div>
            <h4>Quick Links</h4>
            <a href="/en/index.html">Home</a>
            <a href="/en/about.html">About</a>
            <a href="/en/services.html">Services</a>
            <a href="/en/tech.html">Technology</a>
            <a href="/en/cases.html">Cases</a>
            <a href="/en/certificates.html">Certifications</a>
            <a href="/en/contact.html">Contact</a>
        </div>
        <div>
            <h4>Core Services</h4>
            <a href="/en/services.html#heat">Heat Exchangers</a>
            <a href="/en/services.html#pipe">Pipelines</a>
            <a href="/en/services.html#ac">Central AC</a>
            <a href="/en/services.html#boiler">Boilers</a>
            <a href="/en/services.html#reactor">Reactors</a>
        </div>
        <div>
            <h4>Language</h4>
            <a href="/index.html">🇨🇳 简体中文</a>
            <a href="/en/index.html">🇬🇧 English</a>
        </div>
    </div>
    <div class="footer-bottom">
        <span>© 2026 Danyang Blue Star Anti-corrosion Cleaning Co., Ltd.</span>
        <span>Tel: +86 18952832843 | +86 511-86343343</span>
        <span><span>苏ICP备14029881号</span><span>苏公网安备32118102000022号</span><span> | </span><span><a href="/privacy.html" style="color:#999">Privacy Policy</a></span></span>
    </div>
</footer>

<!-- AI 智能客服 -->
<script src="/js/ai-chat.js?v=5" defer></script>


</body>
</html>
