<!DOCTYPE html>

<html lang="en">

<head>

<meta charset="UTF-8">
<meta name="DC.title" content="Hot Water Boiler Scale Prevention &amp; Cleaning | Blue Star Cleaning">
<meta name="DC.description" content="Comprehensive guide to hot water boiler scale formation, prevention strategies, and chemical cleaning solutions. Includes water softening, i">


<meta name="viewport" content="width=device-width, initial-scale=1.0">

    <meta name="geo.position" content="31.9564;119.7357">

    <meta name="geo.region" content="CN-JS">

    <meta name="geo.placename" content="Danyang, Jiangsu, China">

    <meta name="ICBM" content="31.9564, 119.7357">

<title>Hot Water Boiler Scale Prevention &amp; Cleaning | Blue Star Cleaning</title>

<meta name="description" content="Comprehensive guide to hot water boiler scale formation, prevention strategies, and chemical cleaning solutions. Includes water softening, internal treatment, acid cleaning formulations with Sulfamic Acid and Citric Acid, and real-world engineering case study.">

<meta name="keywords" content="hot water boiler cleaning, boiler descaling, scale prevention, chemical cleaning, water softening, boiler acid cleaning, sodium ion exchange, industrial cleaning">

<meta property="og:title" content="Hot Water Boiler Scale Prevention &amp; Cleaning | Blue Star Cleaning">

<meta property="og:description" content="Comprehensive guide to hot water boiler scale formation, prevention strategies, and chemical cleaning solutions.">

<meta property="og:type" content="article">

<meta property="og:url" content="https://www.lanxingqingxi.com/en/blog/hot-water-boiler-scale-prevention-cleaning.html">

<meta property="og:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">

<meta property="og:image:width" content="1200">

<meta property="og:image:height" content="630">

<meta name="twitter:card" content="summary_large_image">

<meta name="twitter:title" content="Hot Water Boiler Scale Prevention &amp; Cleaning | Blue Star Cleaning">

<meta name="twitter:description" content="Comprehensive guide to hot water boiler scale formation, prevention strategies, and chemical cleaning solutions.">

<meta name="twitter:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">

<link rel="canonical" href="https://www.lanxingqingxi.com/en/blog/hot-water-boiler-scale-prevention-cleaning.html">

<link rel="alternate" hreflang="x-default" href="https://www.lanxingqingxi.com/blog/hot-water-boiler-scale-prevention-cleaning.html">

<link rel="alternate" hreflang="zh-Hans" href="https://www.lanxingqingxi.com/blog/hot-water-boiler-scale-prevention-cleaning.html">

<link rel="alternate" hreflang="en" href="https://www.lanxingqingxi.com/en/blog/hot-water-boiler-scale-prevention-cleaning.html">

<meta name="baidu-site-verification" content="codeva-e6B4jtlsytrAuz4K">

<meta name="360-site-verification" content="d1d9353bd128b2c81a6f1b82efa3b03a">

<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Hot Water Boiler Scale Prevention & Chemical Cleaning","description":"Comprehensive guide to hot water boiler scale formation, prevention strategies, and chemical cleaning solutions. Includes water softening, internal treatment, acid cleaning formulations, and real-world case study.","author":{"@type":"Person","name":"丹阳蓝星清洗 罗会永"},"publisher":{"@type":"Organization","name":"丹阳市蓝星防腐清洗有限公司","logo":{"@type":"ImageObject","url":"https://www.lanxingqingxi.com/images/logo.webp"}},"datePublished":"2026-07-30","dateModified":"2026-07-30","image":"https://www.lanxingqingxi.com/images/og-image.jpg","mainEntityOfPage":"https://www.lanxingqingxi.com/en/blog/hot-water-boiler-scale-prevention-cleaning.html"}</script>

<script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Articles","item":"https://www.lanxingqingxi.com/en/blog/blog-list.html"},{"@type":"ListItem","position":2,"name":"Boilers &amp; Reactors","item":"https://www.lanxingqingxi.com/en/blog/boiler-reactor.html"},{"@type":"ListItem","position":3,"name":"Hot Water Boiler Scale Prevention &amp; Chemical Cleaning","item":"https://www.lanxingqingxi.com/en/blog/hot-water-boiler-scale-prevention-cleaning.html"}]}</script>

<script type="application/ld+json">{"@context":"https://schema.org","@type":"LocalBusiness","name":"丹阳市蓝星防腐清洗有限公司","description":"Member of China Industrial Cleaning Association, providing industrial equipment chemical cleaning and high-pressure water jetting services","telephone":"18952832843","url":"https://www.lanxingqingxi.com","logo":"https://www.lanxingqingxi.com/images/logo.webp","address":{"@type":"PostalAddress","addressCountry":"CN","addressRegion":"Jiangsu","addressLocality":"Danyang"},"geo":{"@type":"GeoCoordinates","latitude":"31.9564","longitude":"119.7357"},"areaServed":{"@type":"Country","name":"China"}}</script>

<link rel="stylesheet" href="../../css/style.css?v=15">

<!-- Google Analytics -->

<script async src="https://www.googletagmanager.com/gtag/js?id=GT-TNCSKHZ"></script>

<script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','GT-TNCSKHZ');</script>

<!-- Baidu Analytics -->

<script>var _hmt=_hmt||[];(function(){var hm=document.createElement("script");hm.src="https://hm.baidu.com/hm.js?bffac5586b62254fc605aa1152c485fe";var s=document.getElementsByTagName("script")[0];s.parentNode.insertBefore(hm,s);})();</script>

<!-- Baidu Auto-Push -->

<script>(function(){var bp=document.createElement('script');bp.src='https://zz.bdstatic.com/linksubmit/push.js';var s=document.getElementsByTagName('head')[0];s.appendChild(bp);})();</script>


</head>

<body>



<header class="topbar"><div class="topbar-inner">

<a href="/en/index.html" class="logo"><img src="/images/logo.webp" alt="DanYang LanXing" style="height:40px"></a>

<nav><ul class="main-nav">

<li><a href="/en/index.html">Home</a></li>

<li><a href="/en/about.html">About</a></li>

<li><a href="/en/services.html">Services</a></li>

<li><a href="/en/tech.html">Technology</a></li>

<li><a href="/en/cases.html">Cases</a></li>

<li><a href="/en/blog/blog-list.html" class="active">Articles</a></li>

<li><a href="/en/contact.html">Contact</a></li>

</ul></nav>

<button class="hamburger" onclick="this.classList.toggle('active');document.querySelector('.mobile-nav').classList.toggle('open');document.body.classList.toggle('nav-open')" aria-label="Menu"><span></span><span></span><span></span></button>

<div class="lang-switch"><a href="/index.html">🇨🇳 中文</a><a href="/en/index.html" class="active">🇬🇧 EN</a></div>

</div></header>



<nav class="mobile-nav">

    <a href="/en/index.html">Home</a>

    <a href="/en/about.html">About</a>

    <a href="/en/services.html">Services</a>

    <a href="/en/tech.html">Technology</a>

    <a href="/en/cases.html">Cases</a>

    <a href="/en/blog/blog-list.html">Articles</a>

    <a href="/en/contact.html">Contact</a>

    <a href="/en/contact.html" class="nav-cta">📞 18952832843</a>

</nav>



<section class="section" style="padding-top:100px"><div class="section-inner">

<div style="text-align:center"><span class="section-label">Articles</span></div>

<h1>Hot Water Boiler Scale Prevention &amp; Chemical Cleaning</h1>

<p class="subtitle">July 30, 2026 · Boilers &amp; Reactors &nbsp;|&nbsp; Author: DanYang LanXing Luo Huiyong</p>



<article class="article-body">

<strong>Abstract:</strong> Hot water boilers are widely used in district heating, domestic hot water supply, and industrial process heating. Feedwater quality directly determines boiler service life and energy consumption levels. This article systematically analyzes the formation mechanisms and hazards of scale in hot water boilers, elaborates prevention strategies from three dimensions — feedwater softening, internal chemical treatment, and periodic blowdown — and presents a chemical cleaning formulation using Sulfamic Acid and Citric Acid composite. A case study of four hot water boilers at a heating company validates the effectiveness of a "prevention-first, cleaning-supplement" integrated management approach in extending boiler service life and reducing operating costs.



<div style="max-width:720px;margin:1.5em auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(300px,1fr));gap:14px">
<div style="background:linear-gradient(135deg,#0f172a,#1e3a8a);border-radius:10px;padding:20px 16px;text-align:center;border:1px solid #3b82f6">
<div style="color:#93c5fd;font-size:0.8rem;font-weight:600;letter-spacing:2px">FREE TOOL · DIAGNOSIS</div>
<div style="color:#fff;font-size:1.02rem;font-weight:700;margin:6px 0 2px">🛠 Equipment Scaling Diagnosis Tool</div>
<div style="color:#cbd5e1;font-size:0.82rem;margin-bottom:10px">Find out "should it be cleaned?" in 1 minute: equipment, material, scale type and thickness — risk level, efficiency loss and energy waste, with a PDF report</div>
<a href="/tools/scaling-diagnosis.html" style="display:inline-block;background:#0066CC;color:#fff;padding:9px 26px;border-radius:6px;font-weight:600;text-decoration:none">Diagnose Free →</a>
<div style="color:#93c5fd;font-size:0.75rem;margin-top:8px">Free · Results in 1 minute</div>
</div>
<div style="background:linear-gradient(135deg,#0f172a,#1e3a8a);border-radius:10px;padding:20px 16px;text-align:center;border:1px solid #3b82f6">
<div style="color:#93c5fd;font-size:0.8rem;font-weight:600;letter-spacing:2px">FREE TOOL · MAINTENANCE</div>
<div style="color:#fff;font-size:1.02rem;font-weight:700;margin:6px 0 2px">📅 Maintenance Cycle Calculator</div>
<div style="color:#cbd5e1;font-size:0.82rem;margin-bottom:10px">Find out "how often to clean": equipment type, water hardness and operating temperature — suggested cycle, overdue status and efficiency loss, with a PDF plan</div>
<a href="/tools/maintenance-cycle.html" style="display:inline-block;background:#0066CC;color:#fff;padding:9px 26px;border-radius:6px;font-weight:600;text-decoration:none">Calculate Cycle →</a>
<div style="color:#93c5fd;font-size:0.75rem;margin-top:8px">Free · Results in 10 seconds</div>
</div>
</div>



<h2>1. Introduction</h2>



<p>Hot water boilers are the core equipment of heating systems, widely serving district heating in northern cities, hotel domestic hot water supply, and industrial plant heating. Unlike steam boilers, the working medium in hot water boilers is circulating hot water, typically operating at 70-130°C with relatively low pressure. Many users mistakenly believe that hot water boilers "operate at low temperatures and are less prone to scaling," and neglect water quality management, resulting in 15%-30% thermal efficiency loss after 3-5 years of operation, and in severe cases, tube rupture accidents.</p>



<p>According to statistics from the China Boiler and Boiler Water Treatment Association, scale-related problems account for over 60% of hot water boiler failures. Scale not only reduces heat transfer efficiency and increases fuel consumption but also induces under-deposit corrosion, which can cause localized overheating and deformation of boiler tubes. This article starts from the mechanisms of scale formation, systematically elaborates prevention measures and cleaning solutions, providing actionable technical guidance for hot water boiler operators.</p>



<h2>2. Scale Formation Mechanisms and Hazards</h2>



<h3>2.1 Formation Mechanisms</h3>



<p>Hot water boiler makeup water typically comes from municipal tap water or groundwater, which contains dissolved scale-forming ions such as Ca²⁺, Mg²⁺, HCO₃⁻, SO₄²⁻, and SiO₃²⁻. When water is heated inside the boiler, the following reactions occur:</p>



<p>Bicarbonate thermal decomposition is the primary scaling pathway — Ca(HCO₃)₂ decomposes upon heating into CaCO₃ precipitate, CO₂, and H₂O; Mg(HCO₃)₂ further hydrolyzes into the less soluble Mg(OH)₂. As water temperature rises, the solubility of CaSO₄ and CaSiO₃ decreases, causing them to precipitate on heat transfer surfaces as hard scale. When makeup water is used without softening, each cubic meter of tap water can introduce 200-500g of scale-forming substances.</p>



<h3>2.2 Heat Transfer Hazards</h3>



<p>The thermal conductivity of scale is extremely low — only 1/20 to 1/50 that of steel. The relationship between scale thickness and fuel waste is shown in the table below:</p>



<table style="width:100%;border-collapse:collapse;margin:1.5em 0">

<thead><tr style="background:#0066CC;color:#fff">

<th style="padding:10px;text-align:left">Scale Thickness (mm)</th>

<th style="padding:10px;text-align:left">Conductivity Ratio (Steel/Scale)</th>

<th style="padding:10px;text-align:left">Efficiency Loss</th>

<th style="padding:10px;text-align:left">Fuel Waste</th>

</tr></thead>

<tbody>

<tr><td style="padding:10px;border:1px solid #ddd">0.5</td><td style="padding:10px;border:1px solid #ddd">~20:1</td><td style="padding:10px;border:1px solid #ddd">—</td><td style="padding:10px;border:1px solid #ddd">3%-5%</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">1.0</td><td style="padding:10px;border:1px solid #ddd">~20:1</td><td style="padding:10px;border:1px solid #ddd">5%-8%</td><td style="padding:10px;border:1px solid #ddd">8%-10%</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">3.0</td><td style="padding:10px;border:1px solid #ddd">~20:1</td><td style="padding:10px;border:1px solid #ddd">15%-20%</td><td style="padding:10px;border:1px solid #ddd">20%-25%</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">5.0</td><td style="padding:10px;border:1px solid #ddd">~20:1</td><td style="padding:10px;border:1px solid #ddd">25%-30%</td><td style="padding:10px;border:1px solid #ddd">30%-40%</td></tr>

</tbody>

</table>



<p>Additionally, uneven scale coverage can cause localized overheating of boiler tubes, reducing metal strength and potentially leading to tube rupture. Under-deposit corrosion further accelerates tube wall thinning, shortening boiler service life.</p>



<h2>3. Scale Prevention Measures</h2>



<h3>3.1 Feedwater Softening</h3>



<p>Controlling scale-forming ions at the source is the most effective prevention strategy. Sodium ion exchange softening is currently the most mature and cost-effective process: raw water flows through sodium-type cation exchange resin, where Ca²⁺ and Mg²⁺ ions are replaced by Na⁺, reducing effluent hardness to below 0.03 mmol/L, meeting GB/T 1576 Industrial Boiler Water Quality standards. For heating systems with high makeup water demand, fully automatic softeners with online hardness monitors are recommended for unattended operation.</p>



<p>For groundwater with high hardness and alkalinity, hydrogen-sodium ion exchange or reverse osmosis pretreatment can be considered, reducing both hardness and alkalinity to fundamentally suppress CaCO₃ scaling tendencies.</p>



<h3>3.2 Internal Chemical Treatment</h3>



<p>Even with softened feedwater, residual hardness ions and dissolved oxygen may still be present in the system. Internal chemical treatment serves as a supplementary measure through three types of agents working synergistically: scale inhibitors and dispersants (Polyacrylic Acid, Sodium Polyphosphate) chelate Ca²⁺ and Mg²⁺ to prevent crystal growth; pH adjusters (Na₂CO₃, NaOH) maintain boiler water pH in the 10-12 range, causing CaCO₃ to precipitate as loose sludge rather than adherent scale on tube walls; oxygen scavengers (Sodium Sulfite) react with dissolved oxygen to prevent oxygen corrosion.</p>



<h3>3.3 Periodic Blowdown</h3>



<p>Loose sludge generated by internal chemical treatment and suspended solids introduced with makeup water must be discharged through periodic blowdown. At least one blowdown per shift is recommended, each lasting 3-5 seconds, with clear effluent from the blowdown port as the endpoint criterion. Additionally, boiler water samples should be collected quarterly for total dissolved solids (TDS) testing, maintained within standard limits. Insufficient blowdown causes sludge re-compaction, while excessive blowdown wastes heat and chemicals.</p>



<h2>4. Chemical Cleaning Solution</h2>



<h3>4.1 When to Clean</h3>



<p>Chemical cleaning should be considered when any of the following conditions occur in a hot water boiler: outlet water temperature fails to reach design value, exhaust gas temperature rises abnormally (increase of 15°C or more), fuel consumption increases by over 10% year-on-year, or inspection during shutdown reveals scale thickness exceeding 0.5mm on heating surfaces. For heavily scaled boilers, mechanical cleaning is inefficient and risks tube wall damage, making chemical cleaning the more appropriate choice.</p>



<h3>4.2 Cleaning Formulation</h3>



<table style="width:100%;border-collapse:collapse;margin:1.5em 0">

<thead><tr style="background:#0066CC;color:#fff">

<th style="padding:10px;text-align:left">Component</th>

<th style="padding:10px;text-align:left">Function</th>

</tr></thead>

<tbody>

<tr><td style="padding:10px;border:1px solid #ddd">Sulfamic Acid</td><td style="padding:10px;border:1px solid #ddd">Primary cleaning agent, dissolves CaCO₃ and Mg(OH)₂ scale</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">Citric Acid</td><td style="padding:10px;border:1px solid #ddd">Auxiliary cleaning, chelates iron oxides, enhances inhibition</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">BTA</td><td style="padding:10px;border:1px solid #ddd">Corrosion inhibitor for copper alloy components</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">Urotropine</td><td style="padding:10px;border:1px solid #ddd">Acid cleaning inhibitor, protects carbon steel substrate</td></tr>

<tr><td style="padding:10px;border:1px solid #ddd">Surfactant</td><td style="padding:10px;border:1px solid #ddd">Penetration and wetting agent, accelerates scale layer detachment</td></tr>

</tbody>

</table>



<p>Sulfamic Acid offers strong CaCO₃ scale dissolution capability with low corrosion rates on carbon steel, making it the preferred acid for hot water boiler chemical cleaning. Combined with Citric Acid, better iron scale removal is achieved, while Citric Acid's chelating ability promotes uniform BTA film formation on copper surfaces.</p>



<h3>4.3 Cleaning Process</h3>



<ol>

<li><strong>Pre-cleaning inspection:</strong> Confirm boiler is leak-free, isolate connection valves to external systems, install temporary circulation pump and chemical dosing tank.</li>

<li><strong>Water flushing:</strong> Flush the system with industrial water to remove loose rust and loose deposits, verify circulation loop is unobstructed.</li>

<li><strong>Acid circulation:</strong> Inject cleaning solution, circulate at ambient temperature to 55°C for 4-6 hours, sample every 30 minutes to test acid concentration and iron ion content. Cleaning endpoint is reached when acid concentration stabilizes and iron levels stop rising.</li>

<li><strong>Neutralization rinse:</strong> Drain spent acid solution, rinse with clean water until pH ≥5, then inject Na₂CO₃ solution to neutralize residual acid to pH 7-8.</li>

<li><strong>Passivation:</strong> Use Citric Acid rinse solution to remove secondary flash rust from neutralization, then circulate Sodium Nitrite passivation solution for 2 hours to form a protective film on metal surfaces.</li>

</ol>



<h2>5. Engineering Case Study</h2>



<p><strong>Project background:</strong> Four 7MW hot water boilers at a northern China heating company, in service for 6 years, with groundwater makeup treated by sodium ion exchange softening. In later operation stages, outlet water temperature was below specification and exhaust gas temperature had risen. Natural gas consumption per boiler had increased approximately 18% compared to initial installation.</p>



<p><strong>Inspection findings:</strong> Endoscopic inspection during shutdown revealed grayish-white hard scale on the water side of boiler tubes, with average thickness of 1.8mm and localized maximum of 3.5mm. Sample analysis confirmed predominantly CaCO₃ scale (approximately 82%), with minor Mg(OH)₂ and silicate content.</p>



<p><strong>Cleaning results:</strong> After 5 hours of circulation cleaning with the Sulfamic Acid + Citric Acid composite formulation, descaling rate exceeded 96%. Post-cleaning operational tests showed: exhaust gas temperature decreased by 22°C, outlet water temperature restored to design value, and natural gas consumption per boiler decreased by approximately 15%. Based on a 120-day heating season, annual natural gas cost savings across the four boilers covered the cleaning investment.</p>



<h2>6. Summary and Recommendations</h2>



<p>Hot water boiler scale management should prioritize prevention over remediation. Three key principles can be distilled: first, feedwater softening is the foundation — proper operation and maintenance of sodium ion exchangers determines over 80% of scaling risk; second, internal chemical treatment and periodic blowdown provide assurance — controlling residual hardness and sludge within acceptable limits prevents cumulative hard scale formation; third, chemical cleaning serves as the last resort — when preventive measures fail or inspection during shutdown reveals scale exceeding limits, timely professional chemical cleaning prevents greater equipment damage and energy waste.</p>



<p>Hot water boiler operators are advised to establish water quality records, logging key parameters such as makeup water hardness, boiler water TDS, and pH values quarterly, and adjusting chemical dosing programs and blowdown frequency based on water quality trends. Conduct annual (at minimum) shutdown inspections of heating surface conditions for early detection and remediation.</p>



<p style="margin:1.5em 0;color:#666;font-size:0.95rem">All acceptance criteria follow <a href="https://openstd.samr.gov.cn/bzgk/std/std?name=GB/T%2025146-2010" target="_blank" rel="noopener"><strong>GB/T 25146-2010</strong></a> <em>Quality acceptance specifications of chemical cleaning for industrial equipment</em>.</p>



<div style="background:#fff8e1;border:1px solid #f9a825;border-radius:8px;padding:25px;text-align:center;margin:2em 0">

<h3 style="margin:0 0 10px;color:#e65100">Hot Water Boiler Descaling · Free Technical Consultation</h3>

<p style="font-size:1.1em;margin:0 0 15px">Hot Water Boiler Chemical Cleaning | Boiler Descaling | Water Softening | Boiler Maintenance</p>

<p style="font-size:1.5em;font-weight:bold;margin:0;color:#0066CC">📞 18952832843</p>

<p style="margin:10px 0 0;color:#666">

Danyang Lanxing Anticorrosion Cleaning Co., Ltd. ·

<a href="https://www.icac.org.cn/" target="_blank" rel="noopener" style="color:#666">China Industrial Cleaning Association</a> Member ·

<a href="https://www.chinaboiler.org.cn/" target="_blank" rel="noopener" style="color:#666">China Boiler &amp; Boiler Water Treatment Association</a> Member<br>

Address: No.98 Hongjiada, Picheng, Danbei Town, Danyang City · Email: luohuiyong@126.com

</p>

</div>



<p style="text-align:center;font-size:0.95rem;color:#666">Service Coverage: Jiangsu, Zhejiang, Shanghai, Anhui, Shandong, Henan</p>



<p style="text-align:center;font-size:0.9rem;color:#999;margin:2rem 0 0 0">&copy; 2026 Danyang Lanxing Anticorrosion Cleaning Co., Ltd. All rights reserved. | Source: www.lanxingqingxi.com</p>

</article>



</div></section>



<footer class="footer">
    <div class="footer-grid">
        <div>
            <h4>Blue Star Cleaning</h4>
            <p>China Industrial Cleaning Association Member<br>25 Years of Excellence<br>Chemical · HP Water Jetting</p><a href="https://www.facebook.com/lanxingqingxi/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#1877F2" style="vertical-align:middle;margin-right:4px"><path d="M24 12.073c0-6.627-5.373-12-12-12s-12 5.373-12 12c0 5.99 4.388 10.954 10.125 11.854v-8.385H7.078v-3.47h3.047V9.43c0-3.007 1.792-4.669 4.533-4.669 1.312 0 2.686.235 2.686.235v2.953H15.83c-1.491 0-1.956.925-1.956 1.874v2.25h3.328l-.532 3.47h-2.796v8.385C19.612 23.027 24 18.062 24 12.073z"/></svg>Facebook</a> <a href="https://x.com/luhuyng7" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#000" style="vertical-align:middle;margin-right:4px"><path d="M18.244 2.25h3.308l-7.227 8.26 8.502 11.24H16.17l-5.214-6.817L4.99 21.75H1.68l7.73-8.835L1.254 2.25H8.08l4.713 6.231zm-1.161 17.52h1.833L7.084 4.126H5.117z"/></svg>X</a> <a href="https://www.linkedin.com/in/%E4%BC%9A%E6%B0%B8-%E7%BD%97-a785a415b/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#0A66C2" style="vertical-align:middle;margin-right:4px"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>LinkedIn</a>
        </div>
        <div>
            <h4>Quick Links</h4>
            <a href="/en/index.html">Home</a>
            <a href="/en/about.html">About</a>
            <a href="/en/services.html">Services</a>
            <a href="/en/tech.html">Technology</a>
            <a href="/en/cases.html">Cases</a>
            <a href="/en/certificates.html">Certifications</a>
            <a href="/en/contact.html">Contact</a>
        </div>
        <div>
            <h4>Core Services</h4>
            <a href="/en/services.html#heat">Heat Exchangers</a>
            <a href="/en/services.html#pipe">Pipelines</a>
            <a href="/en/services.html#ac">Central AC</a>
            <a href="/en/services.html#boiler">Boilers</a>
            <a href="/en/services.html#reactor">Reactors</a>
        </div>
        <div>
            <h4>Language</h4>
            <a href="/index.html">🇨🇳 简体中文</a>
            <a href="/en/index.html">🇬🇧 English</a>
        </div>
    </div>
    <div class="footer-bottom">
        <span>© 2026 Danyang Blue Star Anti-corrosion Cleaning Co., Ltd.</span>
        <span>Tel: +86 18952832843 | +86 511-86343343</span>
        <span><span>苏ICP备14029881号</span><span>苏公网安备32118102000022号</span><span> | </span><span><a href="/privacy.html" style="color:#999">Privacy Policy</a></span></span>
    </div>
</footer>





<!-- AI 智能客服 -->

<script src="/js/ai-chat.js?v=5" defer></script>

</body>

</html>

