<!DOCTYPE html>
<html lang="en">
<head>
    <meta name="sogou_site_verification" content="GbWB4j6rmP" />
    <meta charset="UTF-8">
<meta name="DC.title" content="Industrial Steam Boiler Chemical Descaling Technology: Sulfamic Acid Formulation and Passivation Process | Blue Star Cle">
<meta name="DC.description" content="Industrial steam boiler chemical descaling technology — Sulfamic Acid formulation system, alkaline boil-out conversion principles, acid clea">

<meta name="geo.position" content="31.9564;119.7357">
<meta name="geo.region" content="CN-JS">
<meta name="geo.placename" content="Danyang, Jiangsu, China">
<meta name="ICBM" content="31.9564, 119.7357">

    <meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
    <meta name="baidu-site-verification" content="codeva-e6B4jtlsytrAuz4K">
    
    <meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
    <title>Industrial Steam Boiler Chemical Descaling Technology: Sulfamic Acid Formulation and Passivation Process | Blue Star Cleaning</title>
    <meta name="description" content="Industrial steam boiler chemical descaling technology — Sulfamic Acid formulation system, alkaline boil-out conversion principles, acid cleaning descaling control, and NaNO₂ passivation protection. Complete technical solution for boiler scale removal from Blue Star Cleaning.">
    <meta name="keywords" content="industrial steam boiler descaling, sulfamic acid boiler cleaning, boiler chemical cleaning, NaNO2 passivation, alkaline boil-out, boiler scale removal, Blue Star Cleaning">
    <link rel="canonical" href="https://www.lanxingqingxi.com/en/blog/industrial-steam-boiler-chemical-descaling.html">
    <link rel="alternate" hreflang="x-default" href="https://www.lanxingqingxi.com/blog/industrial-steam-boiler-chemical-descaling.html">
    <link rel="alternate" hreflang="en" href="https://www.lanxingqingxi.com/en/blog/industrial-steam-boiler-chemical-descaling.html">
    <link rel="alternate" hreflang="zh-Hans" href="https://www.lanxingqingxi.com/blog/industrial-steam-boiler-chemical-descaling.html">
    <link rel="stylesheet" href="../../css/style.css?v=14">
    <link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">

<meta property="og:title" content="Industrial Steam Boiler Chemical Descaling Technology: Sulfamic Acid Formulation and Passivation Process | Blue Star Cleaning">
<meta property="og:description" content="Industrial steam boiler chemical descaling technology — Sulfamic Acid formulation system, alkaline boil-out conversion principles, acid cleaning descaling control, and NaNO₂ passivation protection. Complete technical solution for boiler scale removal from Blue Star Cleaning.">
<meta property="og:url" content="https://www.lanxingqingxi.com/en/blog/industrial-steam-boiler-chemical-descaling.html">
<meta property="og:type" content="article">
<meta property="og:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta property="og:site_name" content="Blue Star Cleaning">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Industrial Steam Boiler Chemical Descaling Technology: Sulfamic Acid Formulation and Passivation Process | Blue Star Cleaning">
<meta name="twitter:description" content="Industrial steam boiler chemical descaling technology — Sulfamic Acid formulation system, alkaline boil-out conversion principles, acid cleaning descaling control, and NaNO₂ passivation protection. Complete technical solution for boiler scale removal from Blue Star Cleaning.">
<meta name="twitter:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">






<script async src="https://www.googletagmanager.com/gtag/js?id=GT-TNCSKHZ"></script>
<script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag("js",new Date());gtag("config""GT-TNCSKHZ");gtag("config""G-PM3NLWXKQN");</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "Industrial Steam Boiler Chemical Descaling Technology: Sulfamic Acid Formulation and Passivation Process | Blue Star Cleaning", "description": "Industrial steam boiler chemical descaling technology — Sulfamic Acid formulation system, alkaline boil-out conversion principles, acid cleaning descaling control, and NaNO₂ passivation protection. Complete technical solution for boiler scale removal from Blue Star Cleaning.", "author": {"@type": "Person", "name": "丹阳蓝星清洗 罗会永"}, "publisher": {"@type": "Organization", "name": "丹阳市蓝星防腐清洗有限公司", "logo": {"@type": "ImageObject", "url": "https://www.lanxingqingxi.com/images/logo.webp"}}, "datePublished": "2026-06-27", "dateModified": "2026-06-27", "image": "https://www.lanxingqingxi.com/images/og-image.jpg", "mainEntityOfPage": "https://www.lanxingqingxi.com/en/blog/industrial-steam-boiler-chemical-descaling.html"}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "首页", "item": "https://www.lanxingqingxi.com/index.html"}, {"@type": "ListItem", "position": 2, "name": "Industrial Steam Boiler Chemical Descali", "item": "https://www.lanxingqingxi.com/en/blog/industrial-steam-boiler-chemical-descaling.html"}]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "LocalBusiness", "name": "丹阳市蓝星防腐清洗有限公司", "description": "中国工业清洗协会成员单位，提供换热器、锅炉、管道、凝汽器、中央空调、反应釜等工业设备化学清洗与高压水射流清洗服务", "telephone": "18952832843", "url": "https://www.lanxingqingxi.com", "logo": "https://www.lanxingqingxi.com/images/logo.webp", "address": {"@type": "PostalAddress", "addressCountry": "CN", "addressRegion": "江苏省", "addressLocality": "丹阳市"}}</script>
</head>
<body>
<header class="topbar"><div class="topbar-inner">
<a href="../index.html" class="logo"><div style="font-size:1.3rem">Blue Star Cleaning<small>Danyang, Jiangsu, China</small></div></a>
<nav><ul class="main-nav">
<li><a href="../index.html">Home</a></li>
<li><a href="../about.html">About</a></li>
<li><a href="../services.html">Services</a></li>
<li><a href="../tech.html">Technology</a></li>
<li><a href="../cases.html">Cases</a></li>
<li><a href="../certificates.html">Certifications</a></li>
<li><a href="blog-list.html" class="active">Blog</a></li>
<li><a href="../index.html#contact">Contact</a></li>
</ul></nav>
<button class="hamburger" id="hamburgerBtn" aria-label="Menu"><span></span><span></span><span></span></button>
<div class="lang-switch"><a href="../../blog/industrial-steam-boiler-chemical-descaling.html">CN</a><a href="industrial-steam-boiler-chemical-descaling.html" class="active">EN</a></div>
</div></header>
<nav class="mobile-nav" id="mobileNav">
<a href="../index.html">Home</a><a href="../about.html">About</a><a href="../services.html">Services</a>
<a href="../tech.html">Technology</a><a href="../cases.html">Cases</a><a href="../certificates.html">Certifications</a>
<a href="blog-list.html">Blog</a><a href="../index.html#contact" class="nav-cta">+86 18952832843</a>
</nav>

<section class="section" style="padding-top:100px"><div class="section-inner">
<div style="text-align:center"><span class="section-label">Industrial Cleaning Blog</span></div>
<h1>Industrial Steam Boiler Chemical Descaling Technology</h1>
<p class="subtitle">2026-06-27 &middot; Blog &nbsp;|&nbsp; Author: Blue Star Cleaning &mdash; Luo Huiyong</p>

<article class="article-body">
<h2>1. Introduction</h2>
<p>Industrial steam boilers are core power equipment in the chemical, textile, food, and power industries, playing a key role in providing high-temperature, high-pressure steam for process heating and turbine drives. China has over 500,000 industrial boilers in service, consuming approximately 500 million tons of standard coal annually. As operating time accumulates, hard scale primarily composed of CaCO₃, CaSO₄, and silicates forms on boiler heating surfaces. Scale thermal conductivity is only 1/30 to 1/50 that of steel; 1mm of scale can increase fuel consumption by 3%–5%, and 2mm by 8%–10%. Estimates indicate that a 20t/h boiler can waste ¥200,000–500,000 in annual fuel costs due to scaling, and in severe cases can cause tube overheating, burst failures, or even boiler scrap, resulting in safety incidents and massive economic losses. Chemical cleaning is the most effective means of restoring boiler thermal efficiency, but boiler cleaning differs from ordinary heat exchanger cleaning — the high-temperature, high-pressure operating environment, complex scale layer structure, and stringent passivation requirements necessitate a systematic process. This article starts from scaling mechanisms and systematically explains the Sulfamic Acid formulation system, alkaline boil-out conversion principles, acid cleaning descaling control, and NaNO₂ passivation protection for the complete process technical solution.</p>

<h2>2. Technical Analysis</h2>

<h3>2.1 Boiler Scale Formation Mechanism</h3>
<p>Although industrial boiler feedwater undergoes sodium ion exchange softening treatment, residual Ca²⁺ and Mg²⁺ combine with CO₃²⁻ produced by thermal decomposition of HCO₃⁻ under high-temperature (160–250°C) and high-pressure conditions, precipitating CaCO₃ scale layers. CaSO₄ scale formed from sulfate hardness actually decreases in solubility as temperature rises — solubility at room temperature is approximately 2.0 g/L, dropping to approximately 0.7 g/L at 100°C, with more severe deposition in superheater zones. Additionally, SiO₂ colloids in feedwater undergo dehydration condensation at high temperatures to form dense silicate scale with extremely high hardness (Mohs hardness 5–7) and slow acid dissolution rates. The three scale types typically form a layered composite structure — outer CaCO₃ is loose and porous, middle CaSO₄ is dense and hard, and the inner silicate layer bonds firmly with the metal substrate. This "loose outer, hard inner" composite scale structure is the difficulty in boiler cleaning: acid solution first rapidly dissolves the outer CaCO₃, producing large amounts of CO₂ bubbles, but the reaction rate drops sharply when reaching the middle and inner layers, easily leading to a "false endpoint" misjudgment — where acid concentration has stabilized but the inner dense scale has not yet been removed.</p>

<h3>2.2 Key Parameters</h3>
<table style="width:100%;border-collapse:collapse;margin:1.5em 0">
<thead><tr style="background:#0066CC;color:#fff">
<th style="padding:10px;text-align:left">Parameter</th>
<th style="padding:10px;text-align:left">Description</th>
</tr></thead>
<tbody>
<tr><td style="padding:10px;border:1px solid #ddd">Scale Thermal Conductivity</td><td style="padding:10px;border:1px solid #ddd">0.6~2.3 W/(m·K); steel approximately 45~60 W/(m·K)</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Fuel Loss from 1mm Scale</td><td style="padding:10px;border:1px solid #ddd">Increases 3%~5%; 2mm can reach 8%~10%</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Scaling Rate</td><td style="padding:10px;border:1px solid #ddd">Positively correlated with feedwater hardness × operating temperature; softened water approximately 0.5~1mm/year</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Acid Cleaning Temperature</td><td style="padding:10px;border:1px solid #ddd">50~65°C; above 70°C accelerates inhibitor decomposition</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Circulation Flow Rate</td><td style="padding:10px;border:1px solid #ddd">0.2~0.5 m/s, ensuring adequate contact between chemicals and scale surfaces</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Endpoint Determination</td><td style="padding:10px;border:1px solid #ddd">Acid concentration difference ≤0.1% across two consecutive tests (30min intervals) and no bubble generation</td></tr>
</tbody>
</table>

<h2>3. Cleaning Solutions</h2>

<h3>3.1 Alkaline Boil-Out (Pre-Treatment)</h3>
<p>For composite scale containing significant CaSO₄ and silicates, alkaline boil-out treatment must precede acid cleaning. This is one of the core steps that distinguishes boiler cleaning from ordinary heat exchanger cleaning. CaSO₄ has extremely low solubility in acidic media (only about 0.2g/100g water in 0.1mol/L HCl at room temperature), with direct acid cleaning typically achieving only 40%–60% scale removal. Alkaline boil-out uses NaOH to convert CaSO₄ into Ca(OH)₂ and soluble Na₂SO₄, while simultaneously disrupting the silicate Si-O framework, enabling more thorough acid penetration in subsequent steps. After alkaline boil-out, the system must be flushed with clean water until pH ≤9 before entering the acid cleaning stage — residual alkaline solution will neutralize the acid cleaning solution, reducing effective acid concentration and causing cleaning failure.</p>

<h3>3.2 Chemical Cleaning Formulation</h3>
<table style="width:100%;border-collapse:collapse;margin:1.5em 0">
<thead><tr style="background:#0066CC;color:#fff">
<th style="padding:10px;text-align:left">Chemical Agent</th>
<th style="padding:10px;text-align:left">Concentration (wt%)</th>
<th style="padding:10px;text-align:left">Function</th>
</tr></thead>
<tbody>
<tr><td style="padding:10px;border:1px solid #ddd">Sulfamic Acid</td><td style="padding:10px;border:1px solid #ddd">5~8</td><td style="padding:10px;border:1px solid #ddd">Primary acid cleaning agent, dissolves CaCO₃ scale, low corrosion rate on carbon steel</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Citric Acid</td><td style="padding:10px;border:1px solid #ddd">1~2</td><td style="padding:10px;border:1px solid #ddd">Chelates iron ions, prevents Fe³⁺ pitting corrosion, enhances rust removal</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">BTA (Corrosion Inhibitor)</td><td style="padding:10px;border:1px solid #ddd">0.1~0.3</td><td style="padding:10px;border:1px solid #ddd">Copper alloy component inhibition protection (if copper economizer present)</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Urotropine (Corrosion Inhibitor)</td><td style="padding:10px;border:1px solid #ddd">0.2~0.5</td><td style="padding:10px;border:1px solid #ddd">Carbon steel acid cleaning inhibition, reduces uniform corrosion rate</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Surfactant (Wetting Agent)</td><td style="padding:10px;border:1px solid #ddd">0.05~0.1</td><td style="padding:10px;border:1px solid #ddd">Enhances chemical wetting and penetration, accelerates scale layer detachment</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">NaOH (Alkaline Boil-Out)</td><td style="padding:10px;border:1px solid #ddd">3~5</td><td style="padding:10px;border:1px solid #ddd">Pre-treatment: converts CaSO₄, disrupts silicate structure</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">NaNO₂ (Passivator)</td><td style="padding:10px;border:1px solid #ddd">1~2</td><td style="padding:10px;border:1px solid #ddd">Post-cleaning passivation, forms Fe₃O₄ protective film to prevent secondary rust</td></tr>
</tbody>
</table>

<h3>3.3 Process Flow</h3>
<ol>
<li><strong>Water Flushing:</strong> High-pressure water flushing to remove loose deposits inside the boiler and discharge sludge. Check tube flow conditions to eliminate mechanical blockage risks.</li>
<li><strong>Alkaline Boil-Out (8~12h):</strong> Prepare 3~5% NaOH solution, circulate and heat to 100~130°C, maintain constant temperature for 8~12 hours. Test alkaline concentration every 2 hours and replenish chemicals to maintain concentration ≥2%. After boil-out, discharge waste liquid and flush with clean water until effluent pH ≤9. The reaction equation for NaOH and CaSO₄ is: CaSO₄ + 2NaOH → Ca(OH)₂ + Na₂SO₄; the resulting Ca(OH)₂ is loose and easily detached, while Na₂SO₄ dissolves in water and is discharged from the system. Meanwhile, NaOH's ability to dissolve SiO₂ at high temperatures far exceeds that of ambient-temperature acid solutions — the Si-O-Si framework undergoes hydrolytic cleavage in strong alkaline environments, converting to soluble sodium silicate (Na₂SiO₃), completely dismantling the silicate scale structure.</li>
<li><strong>Acid Cleaning (4~8h):</strong> Inject mixed solution of 5~8% Sulfamic Acid + 1~2% Citric Acid + corrosion inhibitors, circulate and heat to 50~65°C. Sample every 30 minutes to test acid concentration and Fe³⁺ concentration. When the acid concentration difference between two consecutive tests is ≤0.1% and no CO₂ bubbles are generated, the endpoint is reached. Note during acid cleaning: Sulfamic Acid begins to hydrolyze above 70°C, generating NH₄HSO₄, which not only reduces effective acid concentration but also causes corrosion to copper components — therefore the temperature upper limit must be strictly controlled.</li>
<li><strong>Water Flush to Neutral:</strong> Discharge acid cleaning solution, circulate with clean water and flush until effluent pH is 6~7. During flushing, inject 0.1% Citric Acid to prevent Fe(OH)₃ precipitation (rinse step).</li>
<li><strong>Passivation (4~6h):</strong> Prepare 1~2% NaNO₂ solution, adjust to pH 9.5~10.5 with NaOH, circulate and heat to 60~80°C, maintain constant temperature for 4~6 hours to form a dense Fe₃O₄ protective film on boiler metal surfaces. After passivation, discharge passivation solution and allow natural ventilation drying for 24 hours.</li>
<li><strong>Acceptance Inspection:</strong> Visual inspection: inner walls free of residual scale and pitting; passivation film uniform steel gray. Wipe inner walls with clean white cloth — no rust color residue. Test post-cleaning water sample for total iron concentration ≤50mg/L for acceptance. Copper sulfate spot test: apply 1 drop of acidic CuSO₄ solution to the tested surface; no copper (red) precipitation within 30 seconds confirms the passivation film is dense and intact. Headers and lower drum bottoms free of residual scale deposits; blowdown pipes unobstructed.</li>
</ol>

<h2>4. Engineering Case Study</h2>
<p><strong>Project Background:</strong> A chemical group's 20t/h steam boiler (model SHL20-2.5-AII), natural gas-fired, operated for 4 years without comprehensive chemical cleaning. Boiler outlet temperature dropped from the design value of 225°C to 213°C, exhaust gas temperature rose from 155°C to 180°C, and daily gas consumption increased from 2,800 m³ to 3,050 m³ (9% increase). Shutdown inspection revealed average scale thickness of 2.1mm on tube inner walls, with maximum 3.5mm; scale composition analysis showed CaCO₃ 62%, CaSO₄ 21%, SiO₂ 12%, Fe₂O₃ 5% — typical high-temperature steam boiler composite scale.</p>
<p><strong>Cleaning Solution:</strong> Considering scale thickness and composition, a four-step process of alkaline boil-out → acid cleaning → rinse → passivation was adopted. Alkaline boil-out used 5% NaOH solution circulated at 115°C for 10 hours with NaOH replenished twice to maintain concentration; acid cleaning used 6% Sulfamic Acid + 1.5% Citric Acid + 0.3% Urotropine + 0.05% Surfactant composite formulation, circulated at 55°C constant temperature for 6 hours to endpoint; passivation used 2% NaNO₂ solution at pH 10.0±0.2, circulated at 70°C constant temperature for 5 hours, followed by 24 hours of natural ventilation drying.</p>
<p><strong>Cleaning Results:</strong> Scale removal rate 98.5%, tube inner walls fully restored to bare metal appearance, borescope inspection confirmed no dead-zone residue. After boiler recommissioning, evaporation capacity recovered to 98.5% of design value, exhaust gas temperature decreased to 158°C (22°C lower than pre-cleaning), daily gas consumption reduced to 2,780 m³ (8.8% reduction from pre-cleaning), equivalent to annual gas cost savings of approximately ¥320,000. Passivation film passed copper sulfate spot test with no copper precipitation at 35 seconds, showed no secondary rust after 72-hour wet storage, and all indicators passed first-time acceptance.</p>

<h2>5. Summary and Recommendations</h2>
<p>Industrial steam boiler chemical descaling is a systematic engineering task; single-step acid cleaning alone cannot thoroughly remove composite scale. Alkaline boil-out pre-treatment is the key step for addressing CaSO₄ and silicate scale — though time-consuming (8~12 hours), it cannot be omitted. Skipping alkaline boil-out and proceeding directly to acid cleaning typically achieves only 70%–80% scale removal for CaSO₄-rich scale layers, far below the 95%+ achievable with alkaline boil-out + acid cleaning. Sulfamic Acid, with its low carbon steel corrosion rate (≤2 g/(m²·h)), solid powder form at room temperature for easy storage and transport, reaction with CaCO₃ producing soluble calcium salts without precipitation, and stable descaling performance, has become the preferred acid agent for small and medium-sized industrial boiler cleaning. It is recommended that users schedule preventive chemical cleaning every 1~2 years based on feedwater hardness and operating load, combined with boiler water pH and conductivity online monitoring data to determine the optimal cleaning window. The post-cleaning NaNO₂ passivation step is the non-negotiable final quality defense line — inadequate passivation will result in widespread secondary floating rust within 48 hours of boiler startup, undoing all previous work. An acceptable passivation film appears uniform steel gray or silver gray, free of rust spots and pitting, and passes the copper sulfate spot test with no copper precipitation within 30 seconds.</p>
</article>

</div></section>

<p style="text-align:center;margin:2rem 0;font-size:0.9rem;color:#999">&copy; 2026 Danyang Blue Star Anti-corrosion Cleaning Co., Ltd. | Source: www.lanxingqingxi.com</p>

<footer class="footer">
    <div class="footer-grid">
        <div>
            <h4>Blue Star Cleaning</h4>
            <p>China Industrial Cleaning Association Member<br>25 Years of Excellence<br>Chemical · HP Water Jetting</p><a href="https://www.facebook.com/lanxingqingxi/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#1877F2" style="vertical-align:middle;margin-right:4px"><path d="M24 12.073c0-6.627-5.373-12-12-12s-12 5.373-12 12c0 5.99 4.388 10.954 10.125 11.854v-8.385H7.078v-3.47h3.047V9.43c0-3.007 1.792-4.669 4.533-4.669 1.312 0 2.686.235 2.686.235v2.953H15.83c-1.491 0-1.956.925-1.956 1.874v2.25h3.328l-.532 3.47h-2.796v8.385C19.612 23.027 24 18.062 24 12.073z"/></svg>Facebook</a> <a href="https://x.com/luhuyng7" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#000" style="vertical-align:middle;margin-right:4px"><path d="M18.244 2.25h3.308l-7.227 8.26 8.502 11.24H16.17l-5.214-6.817L4.99 21.75H1.68l7.73-8.835L1.254 2.25H8.08l4.713 6.231zm-1.161 17.52h1.833L7.084 4.126H5.117z"/></svg>X</a> <a href="https://www.linkedin.com/in/%E4%BC%9A%E6%B0%B8-%E7%BD%97-a785a415b/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#0A66C2" style="vertical-align:middle;margin-right:4px"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>LinkedIn</a>
        </div>
        <div>
            <h4>Quick Links</h4>
            <a href="/en/index.html">Home</a>
            <a href="/en/about.html">About</a>
            <a href="/en/services.html">Services</a>
            <a href="/en/tech.html">Technology</a>
            <a href="/en/cases.html">Cases</a>
            <a href="/en/certificates.html">Certifications</a>
            <a href="/en/contact.html">Contact</a>
        </div>
        <div>
            <h4>Core Services</h4>
            <a href="/en/services.html#heat">Heat Exchangers</a>
            <a href="/en/services.html#pipe">Pipelines</a>
            <a href="/en/services.html#ac">Central AC</a>
            <a href="/en/services.html#boiler">Boilers</a>
            <a href="/en/services.html#reactor">Reactors</a>
        </div>
        <div>
            <h4>Language</h4>
            <a href="/index.html">🇨🇳 简体中文</a>
            <a href="/en/index.html">🇬🇧 English</a>
        </div>
    </div>
    <div class="footer-bottom">
        <span>© 2026 Danyang Blue Star Anti-corrosion Cleaning Co., Ltd.</span>
        <span>Tel: +86 18952832843 | +86 511-86343343</span>
        <span><span>苏ICP备14029881号</span><span>苏公网安备32118102000022号</span><span> | </span><span><a href="/privacy.html" style="color:#999">Privacy Policy</a></span></span>
    </div>
</footer>


<!-- AI 智能客服 -->
<script src="/js/ai-chat.js?v=5" defer></script>

</body>
</html>