<!DOCTYPE html>
<html lang="en">
<head>
    <meta name="sogou_site_verification" content="GbWB4j6rmP" />
<meta charset="UTF-8">
<meta name="DC.title" content="Power Plant Equipment Cleaning: Condensers & Boilers — Lanxing Qingxi">
<meta name="DC.description" content="Complete guide to power plant condenser and boiler chemical cleaning: vacuum recovery, thermal efficiency improvement, scale formation analy">

<meta name="geo.position" content="31.9564;119.7357">
<meta name="geo.region" content="CN-JS">
<meta name="geo.placename" content="Danyang, Jiangsu, China">
<meta name="ICBM" content="31.9564, 119.7357">

<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Power Plant Equipment Cleaning: Condensers & Boilers — Lanxing Qingxi</title>
<meta name="description" content="Complete guide to power plant condenser and boiler chemical cleaning: vacuum recovery, thermal efficiency improvement, scale formation analysis, cleaning formula design, online vs offline cleaning comparison. 25+ years of power plant cleaning expertise.">
<meta name="keywords" content="power plant condenser cleaning, boiler chemical cleaning, condenser descaling, boiler scale removal, turbine condenser cleaning, sulfamic acid cleaning, EDTA boiler cleaning, online condenser cleaning, power generation equipment maintenance">
<meta property="og:title" content="Power Plant Equipment Cleaning: Condensers & Boilers — Lanxing Qingxi">
<meta property="og:description" content="Complete guide to power plant condenser and boiler chemical cleaning: vacuum recovery, thermal efficiency improvement, scale formation analysis, cleaning formula design.">
<meta property="og:type" content="article">
<meta property="og:url" content="https://www.lanxingqingxi.com/en/blog/power-plant-cleaning.html">
<meta property="og:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Power Plant Equipment Cleaning: Condensers & Boilers — Lanxing Qingxi">
<meta name="twitter:description" content="Complete guide to power plant condenser and boiler chemical cleaning: vacuum recovery, thermal efficiency improvement, scale formation analysis.">
<meta name="twitter:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">
<link rel="canonical" href="https://www.lanxingqingxi.com/en/blog/power-plant-cleaning.html">
<link rel="alternate" hreflang="x-default" href="https://www.lanxingqingxi.com/blog/power-plant-cleaning.html">
<link rel="alternate" hreflang="zh-Hans" href="https://www.lanxingqingxi.com/blog/power-plant-cleaning.html">
<link rel="alternate" hreflang="en" href="https://www.lanxingqingxi.com/en/blog/power-plant-cleaning.html">
<meta name="baidu-site-verification" content="codeva-e6B4jtlsytrAuz4K">
    



<link rel="stylesheet" href="../../css/style.css?v=14">
<!-- Google Analytics -->
<script async src="https://www.googletagmanager.com/gtag/js?id=GT-TNCSKHZ"></script>
<script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','GT-TNCSKHZ');</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "Article", "headline": "Power Plant Equipment Cleaning: Condensers & Boilers — Lanxing Qingxi", "description": "Complete guide to power plant condenser and boiler chemical cleaning: vacuum recovery, thermal efficiency improvement, scale formation analysis, cleaning formula design, online vs offline cleaning comparison. 25+ years of power plant cleaning expertise.", "author": {"@type": "Person", "name": "丹阳蓝星清洗 罗会永"}, "publisher": {"@type": "Organization", "name": "丹阳市蓝星防腐清洗有限公司", "logo": {"@type": "ImageObject", "url": "https://www.lanxingqingxi.com/images/logo.webp"}}, "datePublished": "2026-07-01", "dateModified": "2026-07-01", "image": "https://www.lanxingqingxi.com/images/og-image.jpg", "mainEntityOfPage": "https://www.lanxingqingxi.com/en/blog/power-plant-cleaning.html"}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "首页", "item": "https://www.lanxingqingxi.com/index.html"}, {"@type": "ListItem", "position": 2, "name": "Power Plant Equipment Cleaning: Condense", "item": "https://www.lanxingqingxi.com/en/blog/power-plant-cleaning.html"}]}</script>
<script type="application/ld+json">{"@context": "https://schema.org", "@type": "LocalBusiness", "name": "丹阳市蓝星防腐清洗有限公司", "description": "中国工业清洗协会成员单位，提供换热器、锅炉、管道、凝汽器、中央空调、反应釜等工业设备化学清洗与高压水射流清洗服务", "telephone": "18952832843", "url": "https://www.lanxingqingxi.com", "logo": "https://www.lanxingqingxi.com/images/logo.webp", "address": {"@type": "PostalAddress", "addressCountry": "CN", "addressRegion": "江苏省", "addressLocality": "丹阳市"}}</script>
</head>
<body>

<header class="topbar"><div class="topbar-inner">
<a href="/en/index.html" class="logo"><img src="/images/logo.webp" alt="Lanxing Qingxi" style="height:40px"></a>
<nav><ul class="main-nav">
<li><a href="/en/index.html">Home</a></li>
<li><a href="/en/about.html">About</a></li>
<li><a href="/en/services.html">Services</a></li>
<li><a href="/en/tech.html">Technology</a></li>
<li><a href="/en/cases.html">Cases</a></li>
<li><a href="/en/blog/blog-list.html" class="active">Blog</a></li>
<li><a href="/en/contact.html">Contact</a></li>
</ul></nav>
<button class="hamburger" onclick="this.classList.toggle('active');document.querySelector('.mobile-nav').classList.toggle('open');document.body.classList.toggle('nav-open')" aria-label="Menu"><span></span><span></span><span></span></button>
<div class="lang-switch"><a href="/index.html">🇨🇳 中文</a><a href="/en/index.html" class="active">🇬🇧 EN</a></div>
</div></header>

<nav class="mobile-nav">
    <a href="/en/index.html">Home</a>
    <a href="/en/about.html">About</a>
    <a href="/en/services.html">Services</a>
    <a href="/en/tech.html">Technology</a>
    <a href="/en/cases.html">Cases</a>
    <a href="/en/blog/blog-list.html">Blog</a>
    <a href="/en/contact.html">Contact</a>
    <a href="/en/contact.html" class="nav-cta">📞 +86 18952832843</a>
</nav>

<section class="section" style="padding-top:100px"><div class="section-inner">
<div style="text-align:center"><span class="section-label">Blog</span></div>
<h1>Power Plant Equipment Cleaning: Condensers & Boilers</h1>
<p class="subtitle">2026-07-01 · Condenser · Boiler · Power Generation  &nbsp;|&nbsp; Author: 丹阳蓝星清洗 罗会永</p>

<article class="article-body">

<h2>1. Introduction</h2>
<p>China's total installed power generation capacity reached 3.35 billion kW by end of 2025, with thermal power accounting for over 42% at approximately 1.43 billion kW. Condensers and boilers, as the core heat exchange equipment in thermal power units, directly influence generation efficiency, coal consumption rate, and operational safety. For every 1 kPa drop in condenser vacuum, the unit heat rate increases by approximately 1.2%~1.5%. For a 300 MW unit operating 7,000 hours annually, this translates to an additional 800~1,200 tons of standard coal consumption per year. When boiler heating surfaces accumulate 1 mm of scale, thermal efficiency drops 2%~3%, and tube wall temperature rises 40~60°C, potentially causing tube rupture. The challenge lies in effective cleaning without damaging thousands of thin-walled condenser tubes (0.5~1.0 mm thickness) or boiler pressure components, while complex mixed scale (CaCO₃, CaSO₄, SiO₂, Fe₃O₄) often requires tailored cleaning formulations. With typical overhaul windows of only 25~45 days, cleaning procedures must be both effective and time-efficient.</p>

<h2>2. Scale Formation Mechanisms and Impacts</h2>

<h3>2.1 Condenser Scale Formation</h3>
<p>Scale in condenser cooling water systems falls into three categories. Carbonate scale (CaCO₃) forms when cooling water is concentrated through evaporation in cooling towers, raising Ca²⁺ and HCO₃⁻ concentrations until the Langelier Saturation Index (LSI) exceeds 0 and CaCO₃ precipitates on tube walls. Microbial slime results from algae and bacteria entering the system with makeup water and forming biofilms on tube surfaces. Corrosion product deposits arise from oxygen corrosion of carbon steel tubes, producing Fe₂O₃·nH₂O rust layers.</p>
<p>Scale has a dual impact: it reduces the heat transfer coefficient (CaCO₃ scale conductivity is only 0.6~2.2 W/(m·K) versus 398 W/(m·K) for copper tubes) and narrows the effective flow cross-section. Field data from a 300 MW unit shows that 0.3 mm of scale on stainless steel condenser tubes reduced the cleanliness factor from 0.85 to 0.68, increasing terminal temperature difference by 3.2°C and decreasing vacuum by 1.8 kPa.</p>

<h3>2.2 Boiler Heating Surface Scale</h3>
<p>Boiler scaling involves coupled thermodynamics, fluid dynamics, and chemical kinetics. Even when feedwater Ca²⁺/Mg²⁺ concentrations are as low as 0.5~1.0 mg/L, the extreme concentration factor of 10⁴~10⁵ in high-temperature zones (900~1,100°C) causes Ca(HCO₃)₂ to decompose into CaCO₃↓ + H₂O + CO₂↑. In high heat flux zones, CaSO₄ precipitates as dense hard scale with thermal conductivity of only 0.4~0.9 W/(m·K), even harder to remove than CaCO₃. Silicate scale (SiO₂/Ca²⁺/Mg²⁺ composite) has conductivity as low as 0.2~0.5 W/(m·K) and typically requires higher acid concentrations for effective dissolution.</p>
<p>Scale poses serious safety risks. With 1.0 mm scale on 20G carbon steel tubes, wall temperature rises from 450°C to 510~540°C, reducing tensile strength by approximately 25% and exceeding the material's allowable service temperature. Combined with under-scale acidic corrosion (Cl⁻ concentration causing local pH drop to 3~4), hydrogen damage and caustic embrittlement risks increase substantially. Statistics indicate that approximately 40% of boiler tube rupture incidents in Chinese power plants are directly linked to scale or corrosion product deposits.</p>

<h2>3. Cleaning Program Design</h2>

<h3>3.1 Condenser Chemical Cleaning Formulations</h3>
<table style="width:100%;border-collapse:collapse;margin:1.5em 0">
<thead><tr style="background:#0066CC;color:#fff">
<th style="padding:10px;text-align:left">Target</th>
<th style="padding:10px;text-align:left">Tube Material</th>
<th style="padding:10px;text-align:left">Primary Agent</th>
<th style="padding:10px;text-align:left">Conc. (%)</th>
<th style="padding:10px;text-align:left">Corrosion Inhibitor</th>
</tr></thead>
<tbody>
<tr style="background:#f0f6ff"><td style="padding:10px;border:1px solid #ddd">Water Side</td><td style="padding:10px;border:1px solid #ddd">316L Stainless Steel</td><td style="padding:10px;border:1px solid #ddd">Sulfamic Acid</td><td style="padding:10px;border:1px solid #ddd">5~8</td><td style="padding:10px;border:1px solid #ddd">BTA 0.1% + Urotropine 0.2%</td></tr>
<tr style="background:#f5f9ff"><td style="padding:10px;border:1px solid #ddd">Water Side</td><td style="padding:10px;border:1px solid #ddd">Copper (HSn70-1)</td><td style="padding:10px;border:1px solid #ddd">Sulfamic Acid</td><td style="padding:10px;border:1px solid #ddd">3~5</td><td style="padding:10px;border:1px solid #ddd">BTA 0.15% + Na₂MoO₄ 0.1%</td></tr>
<tr style="background:#f0f6ff"><td style="padding:10px;border:1px solid #ddd">Steam Side</td><td style="padding:10px;border:1px solid #ddd">Copper/Stainless</td><td style="padding:10px;border:1px solid #ddd">NaOH + Na₃PO₄</td><td style="padding:10px;border:1px solid #ddd">2+1</td><td style="padding:10px;border:1px solid #ddd">Surfactant 0.05%</td></tr>
</tbody>
</table>

<h3>3.2 Boiler Chemical Cleaning Formulations</h3>
<table style="width:100%;border-collapse:collapse;margin:1.5em 0">
<thead><tr style="background:#0066CC;color:#fff">
<th style="padding:10px;text-align:left">Type</th>
<th style="padding:10px;text-align:left">Scale Type</th>
<th style="padding:10px;text-align:left">Cleaning System</th>
<th style="padding:10px;text-align:left">Temp (°C)</th>
<th style="padding:10px;text-align:left">Flow (m/s)</th>
</tr></thead>
<tbody>
<tr style="background:#f0f6ff"><td style="padding:10px;border:1px solid #ddd">New Boiler</td><td style="padding:10px;border:1px solid #ddd">Mill Scale + Grease</td><td style="padding:10px;border:1px solid #ddd">HCl 3~5% + Alkaline NaOH 2%</td><td style="padding:10px;border:1px solid #ddd">55±5 / 85±5</td><td style="padding:10px;border:1px solid #ddd">0.3~0.5</td></tr>
<tr style="background:#f5f9ff"><td style="padding:10px;border:1px solid #ddd">Operating (Carbonate)</td><td style="padding:10px;border:1px solid #ddd">Primarily CaCO₃</td><td style="padding:10px;border:1px solid #ddd">HCl 4~6% + NH₄HF₂ 0.5%</td><td style="padding:10px;border:1px solid #ddd">50~60</td><td style="padding:10px;border:1px solid #ddd">0.3~0.5</td></tr>
<tr style="background:#f0f6ff"><td style="padding:10px;border:1px solid #ddd">Operating (Silicate)</td><td style="padding:10px;border:1px solid #ddd">CaSiO₃+CaSO₄ Composite</td><td style="padding:10px;border:1px solid #ddd">HCl 5~7% + NH₄HF₂ 1~1.5%</td><td style="padding:10px;border:1px solid #ddd">55~65</td><td style="padding:10px;border:1px solid #ddd">0.3~0.5</td></tr>
<tr style="background:#f5f9ff"><td style="padding:10px;border:1px solid #ddd">Operating (Iron Oxide)</td><td style="padding:10px;border:1px solid #ddd">Fe₃O₄+Fe₂O₃</td><td style="padding:10px;border:1px solid #ddd">Citric Acid 3% + EDTA 5%</td><td style="padding:10px;border:1px solid #ddd">90~95</td><td style="padding:10px;border:1px solid #ddd">0.3~0.5</td></tr>
</tbody>
</table>

<h3>3.3 Corrosion Inhibitor Selection</h3>
<p>For copper tube condensers, BTA (Benzotriazole) is recommended — it forms a dense [Cu-BTA]n complex film on tube surfaces with over 99% coverage, stable at pH 3~5. Stainless steel systems use Urotropine + Na₂MoO₄ combination: the former provides physical adsorption barrier protection (75%~85% inhibition efficiency), while the latter promotes passive film self-repair (0.1% Na₂MoO₄ raises stainless steel pitting potential by 300~400 mV). For boiler carbon steel HCl cleaning, Lan-826 multi-purpose inhibitor or acetylenic alcohol-based formulations should be used, maintaining corrosion rates below 1.0 g/(m²·h). For EDTA or Citric Acid boiler cleaning, use MBT (2-Mercaptobenzothiazole) + Urotropine combination. Citric Acid dissolves iron oxide scale through dual chelation-reduction: C₆H₈O₇ reacts with Fe₃O₄ under acidic conditions to form soluble ferric citrate complexes while reducing Fe³⁺ to Fe²⁺ for accelerated dissolution. EDTA is preferred for supercritical and ultra-supercritical boiler pre-commissioning cleaning — it can complete descaling and passivation in a single step under alkaline conditions (pH 8.5~9.5), reducing total cleaning time by approximately 30%.</p>

<h2>4. Online vs. Offline Cleaning Comparison</h2>
<table style="width:100%;border-collapse:collapse;margin:1.5em 0">
<thead><tr style="background:#0066CC;color:#fff">
<th style="padding:10px;text-align:left">Parameter</th>
<th style="padding:10px;text-align:left">Condenser Online</th>
<th style="padding:10px;text-align:left">Condenser Offline</th>
<th style="padding:10px;text-align:left">Boiler Offline</th>
</tr></thead>
<tbody>
<tr style="background:#f0f6ff"><td style="padding:10px;border:1px solid #ddd;font-weight:bold">Application</td><td style="padding:10px;border:1px solid #ddd">Unit online; scale <0.3mm; vacuum loss <1.5kPa</td><td style="padding:10px;border:1px solid #ddd">Overhaul or fault outage; scale >0.3mm; vacuum loss >1.5kPa</td><td style="padding:10px;border:1px solid #ddd">Scheduled overhaul or post-tube-rupture</td></tr>
<tr style="background:#f5f9ff"><td style="padding:10px;border:1px solid #ddd;font-weight:bold">Medium</td><td style="padding:10px;border:1px solid #ddd">Sponge ball system or low-conc. Sulfamic Acid 2~3% bypass</td><td style="padding:10px;border:1px solid #ddd">Sulfamic Acid 5~8% circulation or HP water jetting (500~700 bar)</td><td style="padding:10px;border:1px solid #ddd">HCl/Citric Acid/EDTA circulation</td></tr>
<tr style="background:#f0f6ff"><td style="padding:10px;border:1px solid #ddd;font-weight:bold">Frequency</td><td style="padding:10px;border:1px solid #ddd">Balls: 2~4x daily; Chemical: every 3~6 months</td><td style="padding:10px;border:1px solid #ddd">Every 1~2 years</td><td style="padding:10px;border:1px solid #ddd">New: pre-commissioning; Operating: every 3~5 years or scale >0.5mm</td></tr>
<tr style="background:#f5f9ff"><td style="padding:10px;border:1px solid #ddd;font-weight:bold">Duration</td><td style="padding:10px;border:1px solid #ddd">No generation loss</td><td style="padding:10px;border:1px solid #ddd">3~7 days</td><td style="padding:10px;border:1px solid #ddd">5~10 days (acid wash + rinse + passivation)</td></tr>
<tr style="background:#f0f6ff"><td style="padding:10px;border:1px solid #ddd;font-weight:bold">Result</td><td style="padding:10px;border:1px solid #ddd">Maintain cleanliness ≥0.80</td><td style="padding:10px;border:1px solid #ddd">Cleanliness restored to 0.90~0.95</td><td style="padding:10px;border:1px solid #ddd">Scale removal ≥95%; uniform passive film</td></tr>
</tbody>
</table>

<h2>5. Case Studies</h2>
<p><strong>Case 1: 600 MW Subcritical Unit Condenser Cleaning</strong></p>
<p>This condenser was a dual-pass surface type with 26,800 HSn70-1 copper tubes (Φ25×1.0 mm). Pre-cleaning vacuum was 91.2 kPa (design: 95.5 kPa), terminal temperature difference 9.8°C (design: ≤5°C), and water-side pressure differential 0.12 MPa (normal: 0.06 MPa). Inspection revealed substantial CaCO₃ hard scale averaging 0.4~0.7 mm, with up to 40% of tube openings blocked.</p>
<p>Cleaning approach: 5% Sulfamic Acid + 0.15% BTA + 0.2% Urotropine at 45±5°C, flow velocity 0.15~0.25 m/s, alternating A/B sides. Acid concentration and Cu²⁺ levels were sampled every 30 minutes; acid was replenished when concentration dropped to 40% of initial. Total cleaning time: 12 hours (6h per side). Final scale removal rate 98%, copper tube corrosion rate 0.08 g/(m²·h), stainless steel <0.01 g/(m²·h). Post-cleaning vacuum recovered to 95.1 kPa, terminal difference dropped to 5.3°C, unit heat rate improved ~1.8%, saving ~2,000 tons of standard coal annually.</p>

<p><strong>Case 2: 670 t/h Pulverized Coal Boiler Chemical Cleaning</strong></p>
<p>Boiler parameters: 670 t/h evaporation, 540°C/9.81 MPa main steam, water wall material 20G carbon steel. Last cleaned over 5 years prior. Inspection showed water wall scale density of 450 g/m² (standard: ≤250 g/m²). Scale analysis: CaO 38%, MgO 12%, Fe₂O₃ 28%, SiO₂ 15%, SO₃ 5%. HCl 5% + NH₄HF₂ 0.8% + Lan-826 inhibitor 0.3% system was used at 55±5°C, 0.35~0.45 m/s. After 6 hours of acid washing, Fe³⁺ concentration rose above 420 mg/L; Na₂SO₃ was promptly added to control below 200 mg/L. Process: acid wash → water rinse → 0.2% Citric Acid rinse → NaNO₂ 0.5% + Na₃PO₄ 0.3% passivation (pH 9.5~10.5, 60°C×6h). Post-passivation inspection showed uniform steel-gray Fe₃O₄ film; copper sulfate spot test >60s passed. Scale removal 97.5%, corrosion rate 0.82 g/(m²·h) (well below the 8 g/(m²·h) standard). Post-cleaning boiler efficiency improved from 87.3% to 90.1%.</p>

<h2>6. Summary and Recommendations</h2>
<p>Power plant condenser and boiler cleaning programs must integrate equipment material, scale composition, operational conditions, and environmental requirements. For routine condenser maintenance, sponge ball cleaning system availability should exceed 98%, combined with biocide dosing in circulating water and semi-annual full tube inspections. Copper tube condensers must use copper-specific inhibitors (BTA) — HCl must never be used directly on copper tubes due to rapid dissolution and dezincification risk. Boiler chemical cleaning must comply with DL/T 794-2012 standard. All new boilers require pre-commissioning chemical cleaning to remove mill scale. For condensers with established scale, the combined approach of high-pressure water jetting (500~700 bar) followed by chemical cleaning yields the best results — water jetting removes bulk hard scale at tube openings, while chemical cleaning addresses thin scale and microbial slime deep inside tubes, achieving >98% overall scale removal. Selecting a qualified power industry cleaning contractor is critical — the contractor should hold power engineering construction qualifications, employ certified cleaning technicians, and maintain proven inhibitor programs for copper, stainless steel, and carbon steel multi-material systems.</p>

</article>

<p style="text-align:center;font-size:0.9rem;color:#999;margin:2rem 0 0 0">&copy; 2026 Danyang Lanxing Anticorrosion Cleaning Co., Ltd. All Rights Reserved | Source: www.lanxingqingxi.com</p>

<div style="text-align:center;margin:2rem 0"><a href="/en/contact.html" class="btn btn-primary" style="background:var(--primary);color:#fff">📞 Contact: +86 18952832843</a></div>

</div></section>

<footer class="footer">
    <div class="footer-grid">
        <div>
            <h4>Blue Star Cleaning</h4>
            <p>China Industrial Cleaning Association Member<br>25 Years of Excellence<br>Chemical · HP Water Jetting</p><a href="https://www.facebook.com/lanxingqingxi/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#1877F2" style="vertical-align:middle;margin-right:4px"><path d="M24 12.073c0-6.627-5.373-12-12-12s-12 5.373-12 12c0 5.99 4.388 10.954 10.125 11.854v-8.385H7.078v-3.47h3.047V9.43c0-3.007 1.792-4.669 4.533-4.669 1.312 0 2.686.235 2.686.235v2.953H15.83c-1.491 0-1.956.925-1.956 1.874v2.25h3.328l-.532 3.47h-2.796v8.385C19.612 23.027 24 18.062 24 12.073z"/></svg>Facebook</a> <a href="https://x.com/luhuyng7" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#000" style="vertical-align:middle;margin-right:4px"><path d="M18.244 2.25h3.308l-7.227 8.26 8.502 11.24H16.17l-5.214-6.817L4.99 21.75H1.68l7.73-8.835L1.254 2.25H8.08l4.713 6.231zm-1.161 17.52h1.833L7.084 4.126H5.117z"/></svg>X</a> <a href="https://www.linkedin.com/in/%E4%BC%9A%E6%B0%B8-%E7%BD%97-a785a415b/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#0A66C2" style="vertical-align:middle;margin-right:4px"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>LinkedIn</a>
        </div>
        <div>
            <h4>Quick Links</h4>
            <a href="/en/index.html">Home</a>
            <a href="/en/about.html">About</a>
            <a href="/en/services.html">Services</a>
            <a href="/en/tech.html">Technology</a>
            <a href="/en/cases.html">Cases</a>
            <a href="/en/certificates.html">Certifications</a>
            <a href="/en/contact.html">Contact</a>
        </div>
        <div>
            <h4>Core Services</h4>
            <a href="/en/services.html#heat">Heat Exchangers</a>
            <a href="/en/services.html#pipe">Pipelines</a>
            <a href="/en/services.html#ac">Central AC</a>
            <a href="/en/services.html#boiler">Boilers</a>
            <a href="/en/services.html#reactor">Reactors</a>
        </div>
        <div>
            <h4>Language</h4>
            <a href="/index.html">🇨🇳 简体中文</a>
            <a href="/en/index.html">🇬🇧 English</a>
        </div>
    </div>
    <div class="footer-bottom">
        <span>© 2026 Danyang Blue Star Anti-corrosion Cleaning Co., Ltd.</span>
        <span>Tel: +86 18952832843 | +86 511-86343343</span>
        <span><span>苏ICP备14029881号</span><span>苏公网安备32118102000022号</span><span> | </span><span><a href="/privacy.html" style="color:#999">Privacy Policy</a></span></span>
    </div>
</footer>

<script>
(function(){
  var b = document.createElement("div"); b.className = "nav-backdrop";
  b.onclick = function(){
    document.querySelector('.mobile-nav').classList.remove('open');
    document.querySelector('.hamburger').classList.remove('active');
    document.body.classList.remove('nav-open');
  };
  document.body.appendChild(b);
  document.body.appendChild(fc);
  btt.onclick = function(){ window.scrollTo({top:0,behavior:'smooth'}); return false; };
  btt.textContent = "\u2191"; document.body.appendChild(btt);
})();
</script>

<!-- AI 智能客服 -->
<script src="/js/ai-chat.js?v=5" defer></script>

</body>
</html>