<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="DC.title" content="Online Chemical Cleaning Case Study: 300MW Power Plant Condenser Vacuum Recovery with Sulfamic Acid | LanXing QingXi">
<meta name="DC.description" content="A 300MW power plant condenser suffered 5.2kPa vacuum loss due to copper tube scaling. LanXing QingXi applied Sulfamic Acid + BTA inhibitor o">

<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Online Chemical Cleaning Case Study: 300MW Power Plant Condenser Vacuum Recovery with Sulfamic Acid | LanXing QingXi</title>
<meta name="description" content="A 300MW power plant condenser suffered 5.2kPa vacuum loss due to copper tube scaling. LanXing QingXi applied Sulfamic Acid + BTA inhibitor online chemical cleaning without shutdown, achieving 97% descaling rate in 36 hours, restoring vacuum to 94.6kPa, and reducing coal consumption by 3.8g/kWh. Full case study with scale analysis, formula design, process parameters, and before/after data.">
<meta name="keywords" content="condenser online cleaning, power plant condenser chemical cleaning, condenser descaling, Sulfamic Acid cleaning, copper tube corrosion protection, online cleaning, vacuum recovery, coal consumption reduction, LanXing QingXi">
<link rel="canonical" href="https://www.lanxingqingxi.com/en/blog/power-plant-condenser-online-cleaning-case.html">
<link rel="alternate" hreflang="x-default" href="https://www.lanxingqingxi.com/blog/power-plant-condenser-online-cleaning-case.html">
<link rel="alternate" hreflang="zh-Hans" href="https://www.lanxingqingxi.com/blog/power-plant-condenser-online-cleaning-case.html">
<link rel="alternate" hreflang="en" href="https://www.lanxingqingxi.com/en/blog/power-plant-condenser-online-cleaning-case.html">
<meta property="og:title" content="Online Chemical Cleaning Case Study: 300MW Power Plant Condenser Vacuum Recovery | LanXing QingXi">
<meta property="og:description" content="A 300MW power plant condenser suffered 5.2kPa vacuum loss due to scaling. LanXing QingXi applied Sulfamic Acid + BTA online cleaning, achieving 97% descaling rate and restoring vacuum to 94.6kPa.">
<meta property="og:type" content="article">
<meta property="og:url" content="https://www.lanxingqingxi.com/en/blog/power-plant-condenser-online-cleaning-case.html">
<meta property="og:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="300MW Power Plant Condenser Online Chemical Cleaning Case Study | LanXing QingXi">
<meta name="twitter:description" content="Sulfamic Acid + BTA online cleaning restores condenser vacuum from 89.8 to 94.6kPa, reducing coal consumption by 3.8g/kWh.">
<meta name="twitter:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">
<meta name="geo.position" content="31.9564;119.7357">
<meta name="geo.placename" content="Danyang">
<meta name="geo.region" content="CN-JS">
<meta name="ICBM" content="31.9564, 119.7357">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Online Chemical Cleaning Case Study: 300MW Power Plant Condenser Vacuum Recovery with Sulfamic Acid","description":"A 300MW power plant condenser suffered 5.2kPa vacuum loss due to copper tube scaling. LanXing QingXi applied Sulfamic Acid + BTA inhibitor online chemical cleaning without shutdown, achieving 97% descaling rate in 36 hours.","author":{"@type":"Person","name":"LanXing QingXi — Luo Huiyong"},"publisher":{"@type":"Organization","name":"Danyang LanXing Anti-Corrosion Cleaning Co., Ltd.","logo":{"@type":"ImageObject","url":"https://www.lanxingqingxi.com/images/logo.webp"}},"datePublished":"2026-07-14","dateModified":"2026-07-14","image":"https://www.lanxingqingxi.com/images/og-image.jpg","mainEntityOfPage":"https://www.lanxingqingxi.com/en/blog/power-plant-condenser-online-cleaning-case.html"}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Home","item":"https://www.lanxingqingxi.com/en/"},{"@type":"ListItem","position":2,"name":"Blog","item":"https://www.lanxingqingxi.com/en/blog/blog-list.html"},{"@type":"ListItem","position":3,"name":"Power Plant Condenser Online Cleaning Case Study"}]}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"LocalBusiness","name":"Danyang LanXing Anti-Corrosion Cleaning Co., Ltd.","telephone":"+8618952832843","address":{"@type":"PostalAddress","streetAddress":"98 Hongjiadai, Picheng, Danbei Town","addressLocality":"Danyang","addressRegion":"Jiangsu","postalCode":"212300","addressCountry":"CN"},"url":"https://www.lanxingqingxi.com"}</script>
<link rel="stylesheet" href="../../css/style.css?v=14">
<script async src="https://www.googletagmanager.com/gtag/js?id=GT-TNCSKHZ"></script>
<script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','GT-TNCSKHZ');</script>
<script>var _hmt=_hmt||[];(function(){var hm=document.createElement("script");hm.src="https://hm.baidu.com/hm.js?bffac5586b62254fc605aa1152c485fe";var s=document.getElementsByTagName("script")[0];s.parentNode.insertBefore(hm,s);})();</script>
<script>(function(){var bp=document.createElement('script');bp.src='https://zz.bdstatic.com/linksubmit/push.js';var s=document.getElementsByTagName('head')[0];s.appendChild(bp);})();</script>

</head>
<body>

<header class="topbar"><div class="topbar-inner">
<a href="/en/index.html" class="logo"><img src="../../images/logo.webp" alt="LanXing QingXi" style="height:40px"></a>
<nav><ul class="main-nav">
<li><a href="/en/index.html">Home</a></li>
<li><a href="/en/about.html">About</a></li>
<li><a href="/en/services.html">Services</a></li>
<li><a href="/en/tech.html">Technology</a></li>
<li><a href="/en/cases.html">Cases</a></li>
<li><a href="/en/blog/blog-list.html" class="active">Blog</a></li>
<li><a href="/en/contact.html">Contact</a></li>
</ul></nav>
<button class="hamburger" onclick="this.classList.toggle('active');document.querySelector('.mobile-nav').classList.toggle('open');document.body.classList.toggle('nav-open')" aria-label="Menu"><span></span><span></span><span></span></button>
<div class="lang-switch"><a href="/index.html">🇨🇳 中文</a><a href="/en/index.html" class="active">🇬🇧 EN</a></div>
</div></header>

<nav class="mobile-nav">
    <a href="/en/index.html">Home</a>
    <a href="/en/about.html">About</a>
    <a href="/en/services.html">Services</a>
    <a href="/en/tech.html">Technology</a>
    <a href="/en/cases.html">Cases</a>
    <a href="/en/blog/blog-list.html">Blog</a>
    <a href="/en/contact.html">Contact</a>
    <a href="/en/contact.html" class="nav-cta">📞 +86 18952832843</a>
</nav>

<section class="section" style="padding-top:100px"><div class="section-inner">
<div style="text-align:center"><span class="section-label">Case Study</span></div>
<h1>Power Plant Condenser Online Chemical Cleaning: A Case Study</h1>
<p class="subtitle">2026-07-14 &nbsp;|&nbsp; Case Study · Condenser Cleaning &nbsp;|&nbsp; Author: LanXing QingXi — Luo Huiyong</p>

<article class="article-body">
<p><strong>Abstract:</strong> A 300MW coal-fired power plant experienced condenser vacuum degradation from 95kPa to 89.8kPa due to copper tube scaling, increasing coal consumption by 3.8g/kWh. After scale analysis, LanXing QingXi implemented an online chemical cleaning program using Sulfamic Acid with BTA inhibitor. The half-side isolation cleaning was completed in 36 hours without unit shutdown, achieving a 97% descaling rate, restoring vacuum to 94.6kPa, and saving approximately 2,100 tons of standard coal annually.</p>

<h2>1. Project Background & Equipment Overview</h2>

<p>The power plant, located in East China, operates 2 × 300MW subcritical coal-fired generating units. The Unit 2 condenser is a dual-pass surface condenser (Model N-17000) with 17,000m² cooling area, featuring 19,680 HSn70-1A tin-brass tubes (Φ25×1mm). Circulating cooling water is sourced from a nearby surface water body, treated by clarification before entering the condenser.</p>

<p>The unit had been in continuous operation for 18 months since the last major overhaul cleaning. During the winter of 2025 through spring 2026, fluctuations in upstream water quality caused the circulating water concentration ratio to reach 4.2× (design limit ≤3.5×), with elevated carbonate hardness. Operating staff observed a gradual increase in condenser terminal temperature difference (TTD) and declining vacuum. By May 2026, condenser vacuum had dropped from the design 95kPa to 89.8kPa, and TTD had increased from the design 5℃ to 12.3℃, severely impacting unit economics.</p>

<p>The plant initially considered a shutdown for thorough cleaning. However, with the summer peak-load season approaching, grid dispatch could not approve an extended outage. After technical evaluation, the decision was made to adopt online chemical cleaning without shutdown, with LanXing QingXi contracted for the project.</p>

<h2>2. Scaling Diagnosis & Deposit Analysis</h2>

<p>Prior to cleaning, our technicians conducted systematic analysis of condenser operating data and collected tube-side deposit samples from the waterbox manhole. Visual inspection revealed: significant white to light-yellow hard scale deposits on the tube sheet surface and near tube inlets, with some tube openings blocked by more than 30% of the cross-sectional area. Scale thickness measured 0.8–1.5mm at tube inlets and 0.3–0.7mm in the mid-section.</p>

<p>Laboratory analysis of the deposit sample showed the following composition: CaCO₃ 62.4%, Mg(OH)₂ 12.8%, SiO₂ 8.3%, Fe₂O₃ 6.5%, phosphates and organic slime 9.4%, with trace CuO from the tube surface oxide layer. XRD diffraction confirmed the calcium carbonate was predominantly calcite crystal form — dense and strongly bonded to the tube wall.</p>

<p>Based on the deposit composition, the primary scaling mechanism was CaCO₃ supersaturation precipitation due to elevated circulating water concentration ratios, with microbial biofilm providing an adhesion substrate for inorganic salt deposition. The fouling thermal resistance was estimated at 0.00034 m²·K/W, causing the overall heat transfer coefficient to drop from the design 2,800 W/(m²·K) to approximately 2,100 W/(m²·K) — a 25% reduction.</p>

<h2>3. Online Chemical Cleaning Program Design</h2>

<p>Based on the deposit analysis, we designed an online chemical cleaning formulation using Sulfamic Acid as the primary cleaning agent and BTA as the copper-specific corrosion inhibitor. Sulfamic Acid was selected for the following reasons: first, its strong CaCO₃ dissolution capacity, producing soluble calcium salts without CaSO₄ precipitation risk (unlike H₂SO₄); second, its controllable corrosion rate on HSn70-1A tin-brass, which, combined with BTA inhibitor, can keep copper corrosion below 0.1g/(m²·h); third, effective reaction at ambient temperature without heating — ideal for online conditions.</p>

<p>Cleaning formulation system:</p>

<table style="width:100%;border-collapse:collapse;margin:1em 0;font-size:0.95em">
<thead><tr style="background:#003366;color:#fff">
<th style="padding:8px;text-align:left;border:1px solid #ddd">Component</th>
<th style="padding:8px;text-align:left;border:1px solid #ddd">Function</th>
</tr></thead>
<tbody>
<tr style="background:#fff"><td style="padding:8px;border:1px solid #ddd">Sulfamic Acid</td><td style="padding:8px;border:1px solid #ddd">Primary cleaning agent; dissolves calcium carbonate and magnesium scale</td></tr>
<tr style="background:#f7f7f7"><td style="padding:8px;border:1px solid #ddd">Citric Acid</td><td style="padding:8px;border:1px solid #ddd">Auxiliary chelating agent; complexes iron ions to prevent precipitation</td></tr>
<tr style="background:#fff"><td style="padding:8px;border:1px solid #ddd">BTA</td><td style="padding:8px;border:1px solid #ddd">Copper-specific corrosion inhibitor; forms dense protective film on tube surface</td></tr>
<tr style="background:#f7f7f7"><td style="padding:8px;border:1px solid #ddd">Surfactant (non-ionic)</td><td style="padding:8px;border:1px solid #ddd">Penetration and wetting agent; promotes thorough contact between cleaning solution and deposit</td></tr>
<tr style="background:#fff"><td style="padding:8px;border:1px solid #ddd">Defoamer</td><td style="padding:8px;border:1px solid #ddd">Suppresses Surfactant-induced foaming during circulation</td></tr>
<tr style="background:#f7f7f7"><td style="padding:8px;border:1px solid #ddd">Lan-826 Corrosion Inhibitor</td><td style="padding:8px;border:1px solid #ddd">Multi-metal general inhibitor; protects carbon steel tube sheet and copper tubes</td></tr>
</tbody></table>

<p>The cleaning process employed half-side isolation circulation: the condenser waterbox was divided into A/B sides, with one side undergoing cleaning while the other maintained normal operation. The cleaning side was connected via temporary piping to an acid-resistant circulation pump and cleaning solution mixing tank, forming a closed-loop circulation system. Total cleaning solution volume was approximately 18m³, with circulation flow controlled at 60% of the single-side design flow (approximately 5,400m³/h), ensuring the solution filled all tubes with adequate turbulence.</p>

<p>Key process control parameters: cleaning solution pH maintained at 1.5–2.0, temperature at 25–40℃ (utilizing waste heat from circulating water during low-vacuum operation), solution velocity ≥0.5m/s (ensuring turbulent flow in tubes), real-time Cu²⁺ monitoring (alarm ≤200mg/L), Fe³⁺ monitoring (alarm ≤500mg/L). Total cleaning cycle estimated at 36–48 hours in three phases: pre-cleaning (4h), main cleaning (24–30h), displacement and passivation (6–8h).</p>

<h2>4. Cleaning Execution Process</h2>

<p><strong>Phase 1 — System Isolation & Pre-Cleaning (4 hours):</strong> Prior to cleaning, the B-side condenser was isolated on the water side by closing inlet/outlet butterfly valves and opening waterbox drain valves to empty residual water. A temporary circulation system was installed: 25m³ PE mixing tank, acid-resistant circulation pump (Q=600m³/h, H=30m), and DN300 temporary piping. After successful hydrostatic testing, pre-cleaning solution (0.5% Sulfamic Acid + 0.2% Surfactant) was injected and circulated for 2 hours before draining. This phase primarily removed loose surface deposits and biofilm from tube surfaces, providing a clean interface for the main cleaning stage. The discharged solution appeared pale yellow and turbid, containing significant suspended solids.</p>

<p><strong>Phase 2 — Main Cleaning Circulation (28 hours):</strong> Fresh main cleaning solution was prepared by sequentially adding Sulfamic Acid, Citric Acid, BTA, and auxiliary agents per the formula. Samples were collected and analyzed every 2 hours for pH, Ca²⁺, total iron, and Cu²⁺ concentrations, with online pH and conductivity meters installed on the circulation return line for real-time monitoring. During the early stage (0–8h), Ca²⁺ concentration rose rapidly from an initial 12mg/L to a peak of 1,850mg/L, indicating substantial CaCO₃ dissolution from the deposit layer. pH gradually increased from 1.6 to 2.8, with timely Sulfamic Acid replenishment to maintain pH below 2.0. During the middle stage (8–20h), Ca²⁺ concentration growth decelerated and pH stabilized at 1.8–2.1, indicating the bulk of the deposit had dissolved. During the late stage (20–28h), Ca²⁺ concentration plateaued with fluctuations below 5% over three consecutive samples, total iron stabilized below 380mg/L, and Cu²⁺ remained consistently below 80mg/L (well under the 200mg/L alarm), confirming the cleaning endpoint was reached.</p>

<p><strong>Phase 3 — Displacement, Passivation & System Restoration (6 hours):</strong> The circulation pump was stopped, and cleaning waste liquid was drained to the plant wastewater treatment station (neutralized with NaOH to pH 6–9 before compliant discharge). The cleaning side was then flushed three times with demineralized water, each cycle lasting 15 minutes, until discharge conductivity dropped below 50μS/cm. Finally, passivation solution (0.3% NaNO₂ + 0.1% Na₂CO₃, pH 9–10) was circulated for 2 hours to form a protective film on tube surfaces before draining. Temporary piping was dismantled, and the B-side condenser was restored to normal operation by opening the inlet/outlet butterfly valves. Total B-side isolation time was 38 hours, with the A-side maintaining normal operation throughout and unit load factor remaining above 85%.</p>

<h2>5. Cleaning Results & Economic Benefits</h2>

<p>After cleaning completion and B-side return to service, the overall condenser vacuum rapidly recovered from 89.8kPa to 94.2kPa. After 48 hours of stable operation, vacuum further improved to 94.6kPa, with TTD decreasing from 12.3℃ to 5.8℃ — approaching design values. One week later, borescope inspection through the waterbox manhole revealed smooth tube inner surfaces with no significant residual deposits; visual descaling rate was estimated above 95%. Quantitative testing of three extracted sample tubes using gravimetric method confirmed an average descaling rate of 97.2%. No pitting, dezincification, or other abnormalities were observed on tube surfaces, confirming effective BTA protection.</p>

<p>Operating parameter comparison:</p>

<table style="width:100%;border-collapse:collapse;margin:1em 0;font-size:0.95em">
<thead><tr style="background:#003366;color:#fff">
<th style="padding:8px;text-align:left;border:1px solid #ddd">Parameter</th>
<th style="padding:8px;text-align:center;border:1px solid #ddd">Before</th>
<th style="padding:8px;text-align:center;border:1px solid #ddd">After</th>
<th style="padding:8px;text-align:center;border:1px solid #ddd">Change</th>
</tr></thead>
<tbody>
<tr style="background:#fff"><td style="padding:8px;border:1px solid #ddd">Condenser Vacuum</td><td style="padding:8px;text-align:center;border:1px solid #ddd">89.8 kPa</td><td style="padding:8px;text-align:center;border:1px solid #ddd">94.6 kPa</td><td style="padding:8px;text-align:center;border:1px solid #ddd;color:#0066CC">+4.8 kPa</td></tr>
<tr style="background:#f7f7f7"><td style="padding:8px;border:1px solid #ddd">Terminal Temp. Diff.</td><td style="padding:8px;text-align:center;border:1px solid #ddd">12.3 ℃</td><td style="padding:8px;text-align:center;border:1px solid #ddd">5.8 ℃</td><td style="padding:8px;text-align:center;border:1px solid #ddd;color:#0066CC">-6.5 ℃</td></tr>
<tr style="background:#fff"><td style="padding:8px;border:1px solid #ddd">Coal Consumption</td><td style="padding:8px;text-align:center;border:1px solid #ddd">312.6 g/kWh</td><td style="padding:8px;text-align:center;border:1px solid #ddd">308.8 g/kWh</td><td style="padding:8px;text-align:center;border:1px solid #ddd;color:#0066CC">-3.8 g/kWh</td></tr>
<tr style="background:#f7f7f7"><td style="padding:8px;border:1px solid #ddd">Heat Transfer Coeff.</td><td style="padding:8px;text-align:center;border:1px solid #ddd">~2,100 W/(m²·K)</td><td style="padding:8px;text-align:center;border:1px solid #ddd">~2,750 W/(m²·K)</td><td style="padding:8px;text-align:center;border:1px solid #ddd;color:#0066CC">+31%</td></tr>
<tr style="background:#fff"><td style="padding:8px;border:1px solid #ddd">CW Inlet/Outlet ΔT</td><td style="padding:8px;text-align:center;border:1px solid #ddd">7.2 ℃</td><td style="padding:8px;text-align:center;border:1px solid #ddd">10.1 ℃</td><td style="padding:8px;text-align:center;border:1px solid #ddd;color:#0066CC">+2.9 ℃</td></tr>
</tbody></table>

<p>Economic benefit estimation: Based on 5,000 annual operating hours at 300MW, the 3.8g/kWh coal consumption reduction equates to approximately 2,100 tons of standard coal saved annually. At 800 RMB/ton standard coal, annual fuel cost savings reach approximately 1.68 million RMB. Total cleaning project cost (including chemicals, labor, and temporary facilities) was approximately 120,000 RMB — a payback period of under one month. Additionally, vacuum recovery enables the unit to return to rated output, avoiding generation losses from low-vacuum load limiting, with substantial indirect economic benefits.</p>

<h2>6. Summary & Technical Insights</h2>

<p>This condenser online chemical cleaning case validates the feasibility and economic benefits of the Sulfamic Acid + BTA formulation for copper tube condensers without shutdown. Compared to outage cleaning, online cleaning avoids startup/shutdown costs (approximately 150,000–200,000 RMB per cycle), compresses the schedule from 7–10 days to 38 hours, and does not impact grid dispatch planning.</p>

<p>Key technical insights:</p>

<p>First, deposit analysis is the foundation of cleaning program design. The precise determination that CaCO₃ comprised over 60% of the deposit confirmed Sulfamic Acid suitability. If silicate or sulfate content were higher, formulation adjustment or supplemental high-pressure water jetting would be required.</p>

<p>Second, BTA inhibitor is the cornerstone of copper tube cleaning safety. Throughout this project, Cu²⁺ concentration remained below 80mg/L — far surpassing the copper corrosion rate requirements in Chinese national standard GB/T 25146-2010. The BTA-Cu protective film formed on tube surfaces post-cleaning provides ongoing corrosion protection.</p>

<p>Third, online monitoring is critical for ensuring cleaning quality and safety. Real-time pH monitoring and scheduled sampling analysis tracked cleaning progress, preventing both over-cleaning and under-cleaning. Future projects should incorporate online Ca²⁺ ion-selective electrodes for automated cleaning endpoint determination.</p>

<p>Fourth, circulation velocity control is essential. Insufficient velocity fails to effectively remove deposits at tube bottoms, while excessive velocity increases pump energy consumption and may cause tube vibration. The 60% single-side design flow used in this project balanced cleaning effectiveness with operational safety.</p>

<p>Condenser online chemical cleaning is a mature, economically significant maintenance practice, particularly suitable for thermal power units that cannot tolerate frequent shutdowns. LanXing QingXi brings over 25 years of power plant equipment cleaning experience, offering customized cleaning solutions for various tube materials (copper, titanium, stainless steel) and deposit types (carbonate, phosphate, silicate scale).</p>

<div style="background:#fff8e1;border:1px solid #f9a825;border-radius:8px;padding:25px;text-align:center;margin:2em 0">
<h3 style="margin:0 0 10px;color:#e65100">Condenser Online Cleaning · Free Technical Consultation</h3>
<p style="font-size:1.1em;margin:0 0 15px">Power Plant Condenser Cleaning | Heat Exchanger Chemical Cleaning | High-Pressure Water Jetting | Boiler Descaling</p>
<p style="font-size:1.5em;font-weight:bold;margin:0;color:#0066CC">📞 +86 18952832843</p>
<p style="margin:10px 0 0;color:#666">Danyang LanXing Anti-Corrosion Cleaning Co., Ltd. · Member of China Industrial Cleaning Association<br>Address: 98 Hongjiadai, Picheng, Danbei Town, Danyang · Email: luohuiyong@126.com</p>
</div>

<p style="text-align:center;font-size:0.95rem;color:#666">Service Coverage: Jiangsu (Nanjing, Suzhou, Wuxi, Changzhou, Zhenjiang, Yangzhou) · Zhejiang (Hangzhou, Ningbo) · Shanghai · Anhui (Hefei) · Shandong · Henan</p>
<p style="text-align:center;font-size:0.9rem;color:#999;margin:2rem 0 0 0">&copy; 2026 Danyang LanXing Anti-Corrosion Cleaning Co., Ltd. All Rights Reserved | Source: www.lanxingqingxi.com</p>

</article>

<aside class="blog-sidebar">
<div style="background:#f5f5f5;padding:1.5rem;border-radius:8px;margin-bottom:1.5rem">
<h3 style="margin-top:0">Related Services</h3>
<ul style="padding-left:1.2rem;line-height:2">
<li><a href="/en/services.html">Heat Exchanger Cleaning</a></li>
<li><a href="/en/services.html">Pipeline Cleaning</a></li>
<li><a href="/en/services.html">Boiler Cleaning</a></li>
<li><a href="/en/services.html">Central AC Cleaning</a></li>
<li><a href="/en/services.html">Reactor Cleaning</a></li>
</ul></div>
<div style="background:#f5f5f5;padding:1.5rem;border-radius:8px">
<h3 style="margin-top:0">More Articles</h3>
<ul style="padding-left:1.2rem;line-height:2">
<li><a href="power-plant-condenser-cleaning.html">Power Plant Condenser Cleaning Technology</a></li>
<li><a href="copper-tube-condenser-cleaning.html">Copper Tube Condenser Cleaning & Protection</a></li>
<li><a href="chemical-group-shell-and-tube-heat-exchanger-case.html">Chemical Plant Heat Exchanger Cleaning Case</a></li>
<li><a href="corrosion-inhibitor-selection-guide.html">Corrosion Inhibitor Selection Guide</a></li>
</ul></div>
</aside>

</div></section>

<footer class="footer">
    <div class="footer-grid">
        <div>
            <h4>Blue Star Cleaning</h4>
            <p>China Industrial Cleaning Association Member<br>25 Years of Excellence<br>Chemical · HP Water Jetting</p><a href="https://www.facebook.com/lanxingqingxi/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#1877F2" style="vertical-align:middle;margin-right:4px"><path d="M24 12.073c0-6.627-5.373-12-12-12s-12 5.373-12 12c0 5.99 4.388 10.954 10.125 11.854v-8.385H7.078v-3.47h3.047V9.43c0-3.007 1.792-4.669 4.533-4.669 1.312 0 2.686.235 2.686.235v2.953H15.83c-1.491 0-1.956.925-1.956 1.874v2.25h3.328l-.532 3.47h-2.796v8.385C19.612 23.027 24 18.062 24 12.073z"/></svg>Facebook</a> <a href="https://x.com/luhuyng7" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#000" style="vertical-align:middle;margin-right:4px"><path d="M18.244 2.25h3.308l-7.227 8.26 8.502 11.24H16.17l-5.214-6.817L4.99 21.75H1.68l7.73-8.835L1.254 2.25H8.08l4.713 6.231zm-1.161 17.52h1.833L7.084 4.126H5.117z"/></svg>X</a> <a href="https://www.linkedin.com/in/%E4%BC%9A%E6%B0%B8-%E7%BD%97-a785a415b/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#0A66C2" style="vertical-align:middle;margin-right:4px"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>LinkedIn</a>
        </div>
        <div>
            <h4>Quick Links</h4>
            <a href="/en/index.html">Home</a>
            <a href="/en/about.html">About</a>
            <a href="/en/services.html">Services</a>
            <a href="/en/tech.html">Technology</a>
            <a href="/en/cases.html">Cases</a>
            <a href="/en/certificates.html">Certifications</a>
            <a href="/en/contact.html">Contact</a>
        </div>
        <div>
            <h4>Core Services</h4>
            <a href="/en/services.html#heat">Heat Exchangers</a>
            <a href="/en/services.html#pipe">Pipelines</a>
            <a href="/en/services.html#ac">Central AC</a>
            <a href="/en/services.html#boiler">Boilers</a>
            <a href="/en/services.html#reactor">Reactors</a>
        </div>
        <div>
            <h4>Language</h4>
            <a href="/index.html">🇨🇳 简体中文</a>
            <a href="/en/index.html">🇬🇧 English</a>
        </div>
    </div>
    <div class="footer-bottom">
        <span>© 2026 Danyang Blue Star Anti-corrosion Cleaning Co., Ltd.</span>
        <span>Tel: +86 18952832843 | +86 511-86343343</span>
        <span><span>苏ICP备14029881号</span><span>苏公网安备32118102000022号</span><span> | </span><span><a href="/privacy.html" style="color:#999">Privacy Policy</a></span></span>
    </div>
</footer>


<!-- AI 智能客服 -->
<script src="/js/ai-chat.js?v=5" defer></script>
</body>
</html>
