<!DOCTYPE html>


<html lang="en">


<head>


<meta name="sogou_site_verification" content="GbWB4j6rmP" />


<meta charset="UTF-8">
<meta name="DC.title" content="Steel Plant Waste Heat Boiler Descaling Case | Blue Star Cleaning">
<meta name="DC.description" content="A 35t/h waste heat boiler at a steel enterprise suffered severe scaling after 18 months of operation — exhaust gas temperature rose to 230°C">



<meta name="viewport" content="width=device-width, initial-scale=1.0">


<title>Steel Plant Waste Heat Boiler Descaling Case | Blue Star Cleaning</title>


<meta name="description" content="A 35t/h waste heat boiler at a steel enterprise suffered severe scaling after 18 months of operation — exhaust gas temperature rose to 230°C, evaporation dropped to 28t/h. LanXing deployed chemical cleaning with 96.8% scale removal rate and 52°C exhaust temperature reduction. Call 18952832843.">


<meta name="keywords" content="waste heat boiler cleaning, steel plant boiler descaling, industrial boiler chemical cleaning, boiler acid cleaning, scale removal, heat exchanger tube cleaning, LanXing industrial cleaning">


<meta property="og:title" content="Steel Plant Waste Heat Boiler Descaling Case | Blue Star Cleaning">


<meta property="og:description" content="A 35t/h waste heat boiler at a steel enterprise suffered severe scaling after 18 months of operation. LanXing deployed chemical cleaning with 96.8% scale removal rate and 52°C exhaust temperature reduction.">


<meta property="og:type" content="article">


<meta property="og:url" content="https://www.lanxingqingxi.com/en/blog/steel-waste-heat-boiler-descaling-case.html">


<meta property="og:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">


<meta property="og:image:width" content="1200">


<meta property="og:image:height" content="630">


<meta name="twitter:card" content="summary_large_image">


<meta name="twitter:title" content="Steel Plant Waste Heat Boiler Descaling Case | Blue Star Cleaning">


<meta name="twitter:description" content="A 35t/h waste heat boiler at a steel enterprise suffered severe scaling after 18 months of operation. LanXing deployed chemical cleaning with 96.8% scale removal rate and 52°C exhaust temperature reduction.">


<meta name="twitter:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">


<meta name="geo.position" content="31.9564;119.7357">


<meta name="geo.region" content="CN-JS">


<meta name="geo.placename" content="98 Hongjiadai, Picheng, Danbei Town, Danyang City">


<meta name="ICBM" content="31.9564, 119.7357">


<link rel="canonical" href="https://www.lanxingqingxi.com/en/blog/steel-waste-heat-boiler-descaling-case.html">


<link rel="alternate" hreflang="x-default" href="https://www.lanxingqingxi.com/blog/steel-waste-heat-boiler-descaling-case.html">


<link rel="alternate" hreflang="zh-Hans" href="https://www.lanxingqingxi.com/blog/steel-waste-heat-boiler-descaling-case.html">


<link rel="alternate" hreflang="en" href="https://www.lanxingqingxi.com/en/blog/steel-waste-heat-boiler-descaling-case.html">


<meta name="baidu-site-verification" content="codeva-e6B4jtlsytrAuz4K">


<meta name="360-site-verification" content="d1d9353bd128b2c81a6f1b82efa3b03a">


<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">


<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Waste Heat Boiler Descaling Case at a Steel Enterprise","description":"A 35t/h waste heat boiler at a steel enterprise suffered severe scaling after 18 months of operation. LanXing deployed chemical cleaning with 96.8% scale removal rate and 52°C exhaust temperature reduction.","author":{"@type":"Person","name":"丹阳蓝星清洗 罗会永"},"publisher":{"@type":"Organization","name":"丹阳市蓝星防腐清洗有限公司","logo":{"@type":"ImageObject","url":"https://www.lanxingqingxi.com/images/logo.webp"}},"datePublished":"2026-08-12","dateModified":"2026-08-12","image":"https://www.lanxingqingxi.com/images/og-image.jpg","mainEntityOfPage":"https://www.lanxingqingxi.com/en/blog/steel-waste-heat-boiler-descaling-case.html"}</script>


<script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Blog","item":"https://www.lanxingqingxi.com/en/blog/blog-list.html"},{"@type":"ListItem","position":2,"name":"Boiler &amp; Reactor Equipment","item":"https://www.lanxingqingxi.com/en/blog/boiler-reactor.html"},{"@type":"ListItem","position":3,"name":"Waste Heat Boiler Descaling Case at a Steel Enterprise","item":"https://www.lanxingqingxi.com/en/blog/steel-waste-heat-boiler-descaling-case.html"}]}</script>


<script type="application/ld+json">{"@context":"https://schema.org","@type":"LocalBusiness","name":"丹阳市蓝星防腐清洗有限公司","description":"Member of China Industrial Cleaning Association. Industrial chemical cleaning and high-pressure water jetting services.","telephone":"18952832843","url":"https://www.lanxingqingxi.com","logo":"https://www.lanxingqingxi.com/images/logo.webp","address":{"@type":"PostalAddress","addressCountry":"CN","addressRegion":"Jiangsu","addressLocality":"Danyang"},"geo":{"@type":"GeoCoordinates","latitude":"31.9564","longitude":"119.7357"},"areaServed":{"@type":"Country","name":"China"}}</script>


<link rel="stylesheet" href="../../css/style.css?v=15">


<!-- Google Analytics -->


<script async src="https://www.googletagmanager.com/gtag/js?id=GT-TNCSKHZ"></script>


<script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','GT-TNCSKHZ');</script>


<!-- Baidu Analytics -->


<script>var _hmt=_hmt||[];(function(){var hm=document.createElement("script");hm.src="https://hm.baidu.com/hm.js?bffac5586b62254fc605aa1152c485fe";var s=document.getElementsByTagName("script")[0];s.parentNode.insertBefore(hm,s);})();</script>


<!-- Baidu Auto-Push -->


<script>(function(){var bp=document.createElement('script');bp.src='https://zz.bdstatic.com/linksubmit/push.js';var s=document.getElementsByTagName('head')[0];s.appendChild(bp);})();</script>



</head>


<body>





<header class="topbar"><div class="topbar-inner">


<a href="/en/index.html" class="logo"><img src="/images/logo.webp" alt="LanXing Cleaning" style="height:40px"></a>


<nav><ul class="main-nav">


<li><a href="/en/index.html">Home</a></li>


<li><a href="/en/about.html">About</a></li>


<li><a href="/en/services.html">Services</a></li>


<li><a href="/en/tech.html">Technology</a></li>


<li><a href="/en/cases.html">Cases</a></li>


<li><a href="/en/blog/blog-list.html" class="active">Blog</a></li>


<li><a href="/en/contact.html">Contact</a></li>


</ul></nav>


<button class="hamburger" onclick="this.classList.toggle('active');document.querySelector('.mobile-nav').classList.toggle('open');document.body.classList.toggle('nav-open')" aria-label="Menu"><span></span><span></span><span></span></button>


<div class="lang-switch"><a href="/index.html">🇨🇳 中文</a><a href="/en/index.html" class="active">🇬🇧 EN</a></div>


</div></header>





<nav class="mobile-nav">


    <a href="/en/index.html">Home</a>


    <a href="/en/about.html">About</a>


    <a href="/en/services.html">Services</a>


    <a href="/en/tech.html">Technology</a>


    <a href="/en/cases.html">Cases</a>


    <a href="/en/blog/blog-list.html">Blog</a>


    <a href="/en/contact.html">Contact</a>


    <a href="/en/contact.html" class="nav-cta">📞 18952832843</a>


</nav>





<section class="section" style="padding-top:100px"><div class="section-inner">


<div style="text-align:center"><span class="section-label">Blog</span></div>


<h1>Waste Heat Boiler Descaling Case at a Steel Enterprise</h1>


<p class="subtitle">August 12, 2026 · Boiler &amp; Reactor Equipment &nbsp;|&nbsp; Author: 丹阳蓝星清洗 罗会永</p>





<article class="article-body">





<strong>Abstract:</strong> A 35 t/h flue-type waste heat boiler at a steel enterprise experienced significant performance degradation after approximately 18 months of continuous operation. The exhaust gas temperature rose from the design value of 180°C to 230°C, while evaporation dropped from the rated 35 t/h to 28 t/h. Inspection revealed a mixed carbonate-silicate scale layer 3–5 mm thick on the inner walls of the heat exchange tubes. DanYang LanXing Cleaning deployed a tailored chemical cleaning program using a circulating acid cleaning and passivation process, achieving a scale removal rate of 96.8%. After cleaning, exhaust gas temperature recovered to 178°C and evaporation returned to design capacity, with all indicators exceeding GB/T 25146-2010 acceptance standards.





<div style="max-width:720px;margin:1.5em auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(300px,1fr));gap:14px">
<div style="background:linear-gradient(135deg,#0f172a,#1e3a8a);border-radius:10px;padding:20px 16px;text-align:center;border:1px solid #3b82f6">
<div style="color:#93c5fd;font-size:0.8rem;font-weight:600;letter-spacing:2px">FREE TOOL · DIAGNOSIS</div>
<div style="color:#fff;font-size:1.02rem;font-weight:700;margin:6px 0 2px">🛠 Equipment Scaling Diagnosis Tool</div>
<div style="color:#cbd5e1;font-size:0.82rem;margin-bottom:10px">Find out "should it be cleaned?" in 1 minute: equipment, material, scale type and thickness — risk level, efficiency loss and energy waste, with a PDF report</div>
<a href="/tools/scaling-diagnosis.html" style="display:inline-block;background:#0066CC;color:#fff;padding:9px 26px;border-radius:6px;font-weight:600;text-decoration:none">Diagnose Free →</a>
<div style="color:#93c5fd;font-size:0.75rem;margin-top:8px">Free · Results in 1 minute</div>
</div>
<div style="background:linear-gradient(135deg,#0f172a,#1e3a8a);border-radius:10px;padding:20px 16px;text-align:center;border:1px solid #3b82f6">
<div style="color:#93c5fd;font-size:0.8rem;font-weight:600;letter-spacing:2px">FREE TOOL · MAINTENANCE</div>
<div style="color:#fff;font-size:1.02rem;font-weight:700;margin:6px 0 2px">📅 Maintenance Cycle Calculator</div>
<div style="color:#cbd5e1;font-size:0.82rem;margin-bottom:10px">Find out "how often to clean": equipment type, water hardness and operating temperature — suggested cycle, overdue status and efficiency loss, with a PDF plan</div>
<a href="/tools/maintenance-cycle.html" style="display:inline-block;background:#0066CC;color:#fff;padding:9px 26px;border-radius:6px;font-weight:600;text-decoration:none">Calculate Cycle →</a>
<div style="color:#93c5fd;font-size:0.75rem;margin-top:8px">Free · Results in 10 seconds</div>
</div>
</div>





<h2>1. Project Background</h2>


<p>Waste heat boilers are critical equipment in steel plants for recovering thermal energy from high-temperature flue gas, directly contributing to energy savings and emission reduction. During a routine inspection in June 2026, a steel enterprise found that the operational parameters of a flue-type waste heat boiler associated with its steelmaking workshop had been deteriorating continuously. The boiler had been running for approximately 18 months since its last major overhaul. Although the feedwater underwent softening treatment, occasional fluctuations in the makeup water system caused intermittent hardness spikes. Combined with long-term exposure to dust and acidic gases in the flue gas, scaling developed on both the water-side and gas-side surfaces. The plant reported that steam output had been declining month by month for three consecutive months, with natural gas supplementary firing increasing accordingly, seriously impacting steam supply stability and energy costs.</p>





<h2>2. Equipment Parameters and Operating Conditions</h2>


<p>The waste heat boiler is a vertical flue-type natural circulation unit that recovers heat from converter off-gas (inlet temperature approximately 850°C) to generate saturated steam for the plant's production steam network. Key parameters before and after scaling are shown below:</p>





<table style="width:100%;border-collapse:collapse;margin:1.5em 0">


<thead><tr style="background:#0066CC;color:#fff">


<th style="padding:10px;text-align:left">Parameter</th>


<th style="padding:10px;text-align:left">Design Value</th>


<th style="padding:10px;text-align:left">Pre-Cleaning Measured</th>


</tr></thead>


<tbody>


<tr><td style="padding:10px;border:1px solid #ddd">Evaporation (t/h)</td><td style="padding:10px;border:1px solid #ddd">35</td><td style="padding:10px;border:1px solid #ddd">28</td></tr>


<tr style="background:#f9f9f9"><td style="padding:10px;border:1px solid #ddd">Operating Pressure (MPa)</td><td style="padding:10px;border:1px solid #ddd">2.5</td><td style="padding:10px;border:1px solid #ddd">2.3</td></tr>


<tr><td style="padding:10px;border:1px solid #ddd">Steam Temperature (°C)</td><td style="padding:10px;border:1px solid #ddd">400</td><td style="padding:10px;border:1px solid #ddd">385</td></tr>


<tr style="background:#f9f9f9"><td style="padding:10px;border:1px solid #ddd">Exhaust Gas Temperature (°C)</td><td style="padding:10px;border:1px solid #ddd">180</td><td style="padding:10px;border:1px solid #ddd">230</td></tr>


<tr><td style="padding:10px;border:1px solid #ddd">Heat Exchange Area (m²)</td><td style="padding:10px;border:1px solid #ddd">850</td><td style="padding:10px;border:1px solid #ddd">—</td></tr>


<tr style="background:#f9f9f9"><td style="padding:10px;border:1px solid #ddd">Feedwater Hardness (mmol/L)</td><td style="padding:10px;border:1px solid #ddd">≤0.03</td><td style="padding:10px;border:1px solid #ddd">0.08–0.15</td></tr>


</tbody>


</table>





<h2>3. Scaling Diagnosis</h2>


<p>After shutdown, borescope inspection and scale sample analysis were conducted. A grayish-white to yellowish-brown hard scale layer was found on the inner walls of the heat exchange tubes, averaging 3–5 mm in thickness and exceeding 6 mm at certain elbow sections. Chemical analysis of the scale samples revealed:</p>


<ul>


<li>CaCO₃ (calcium carbonate) — approximately 62%, deposited from hardness constituents in the feedwater due to high-temperature precipitation;</li>


<li>SiO₂ (silicon dioxide) and complex silicates — approximately 18%, from concentrated dissolved silica in the feedwater;</li>


<li>Iron oxides (Fe₂O₃/Fe₃O₄) — approximately 15%, from high-temperature oxidation corrosion of the tube metal;</li>


<li>The remaining ~5% comprised sulfates and trace oily organic matter.</li>


</ul>


<p>The scaling caused a chain of problems at three levels: first, significantly increased thermal resistance raised the exhaust gas temperature from 180°C to 230°C, wasting large amounts of heat energy; second, reduced effective flow cross-section increased circulation resistance, causing a ~20% drop in evaporation; third, elevated metal wall temperature beneath the scale layer posed a risk of localized overheating and tube rupture. The comprehensive assessment concluded that chemical cleaning was imperative.</p>





<h2>4. Chemical Cleaning Program</h2>


<p>Based on the scale composition dominated by carbonates with silicates and iron oxides, DanYang LanXing Cleaning designed a three-stage circulating cleaning program: acid descaling → rinsing → passivation. A temporary cleaning pump station was connected to the boiler's bottom header blowdown port and the drum riser port, forming a closed circulation loop to ensure uniform distribution of cleaning solution through all heat exchange tubes.</p>





<h3>4.1 Cleaning Formula</h3>


<table style="width:100%;border-collapse:collapse;margin:1.5em 0">


<thead><tr style="background:#0066CC;color:#fff">


<th style="padding:10px;text-align:left">Component</th>


<th style="padding:10px;text-align:left">Function</th>


</tr></thead>


<tbody>


<tr><td style="padding:10px;border:1px solid #ddd">Hydrochloric Acid (HCl)</td><td style="padding:10px;border:1px solid #ddd">Primary cleaning agent — dissolves calcium carbonate scale and some iron oxides</td></tr>


<tr style="background:#f9f9f9"><td style="padding:10px;border:1px solid #ddd">Citric Acid</td><td style="padding:10px;border:1px solid #ddd">Auxiliary agent — complexes iron ions and prevents secondary precipitation</td></tr>


<tr><td style="padding:10px;border:1px solid #ddd">NH₄HF₂</td><td style="padding:10px;border:1px solid #ddd">Dissolution promoter — enhances breakdown and dispersion of silicate scale</td></tr>


<tr style="background:#f9f9f9"><td style="padding:10px;border:1px solid #ddd">Urotropine</td><td style="padding:10px;border:1px solid #ddd">Corrosion inhibitor — protects carbon steel substrate from excessive acid attack</td></tr>


<tr><td style="padding:10px;border:1px solid #ddd">Surfactant</td><td style="padding:10px;border:1px solid #ddd">Wetting agent — improves contact between cleaning solution and scale layer</td></tr>


<tr style="background:#f9f9f9"><td style="padding:10px;border:1px solid #ddd">Na₃PO₄</td><td style="padding:10px;border:1px solid #ddd">Passivator — forms an iron phosphate protective film on metal surfaces after cleaning</td></tr>


</tbody>


</table>





<h3>4.2 Process Flow</h3>


<ol>


<li><strong>Water Flushing:</strong> High-volume industrial water flush to remove loose deposits and confirm circuit integrity — approximately 2 hours.</li>


<li><strong>Alkaline Degreasing:</strong> Circulation of an alkaline solution formulated with Na₂CO₃ and Surfactant to remove oily residues and organic fouling from tube inner walls, at 60–70°C for 4 hours.</li>


<li><strong>Acid Descaling:</strong> Injection of the acid cleaning solution with HCl and Citric Acid, combined with Urotropine for inhibition and NH₄HF₂ for silicate dissolution, circulating at 50–60°C. Acid concentration and iron ion levels were sampled every 30 minutes; the endpoint was determined when both stabilized. Main acid cleaning lasted approximately 8 hours.</li>


<li><strong>Acid Displacement Rinse:</strong> Demineralized water flush after acid cleaning until effluent pH ≥ 5. Waste liquid was discharged to a neutralization pit for treatment.</li>


<li><strong>Rinsing:</strong> Dilute Citric Acid solution rinse to remove residual iron ions.</li>


<li><strong>Passivation:</strong> Na₃PO₄ solution circulation at 80–90°C for 6 hours to form a dense iron phosphate protective film on tube walls, preventing flash rusting. After passivation, the system was drained and air-dried naturally.</li>


</ol>





<h2>5. Cleaning Results Comparison</h2>


<p>After cleaning, borescope re-inspection confirmed that the scale layer on the heat exchange tube inner walls had been essentially removed, with the metal surface showing a uniform passivation film color. The boiler was recommissioned and monitored continuously for 72 hours, with all operating parameters recovering to near-design levels:</p>





<table style="width:100%;border-collapse:collapse;margin:1.5em 0">


<thead><tr style="background:#0066CC;color:#fff">


<th style="padding:10px;text-align:left">Indicator</th>


<th style="padding:10px;text-align:left">Before Cleaning</th>


<th style="padding:10px;text-align:left">After Cleaning</th>


<th style="padding:10px;text-align:left">Improvement</th>


</tr></thead>


<tbody>


<tr><td style="padding:10px;border:1px solid #ddd">Evaporation (t/h)</td><td style="padding:10px;border:1px solid #ddd">28</td><td style="padding:10px;border:1px solid #ddd">35</td><td style="padding:10px;border:1px solid #ddd">↑25%</td></tr>


<tr style="background:#f9f9f9"><td style="padding:10px;border:1px solid #ddd">Exhaust Gas Temperature (°C)</td><td style="padding:10px;border:1px solid #ddd">230</td><td style="padding:10px;border:1px solid #ddd">178</td><td style="padding:10px;border:1px solid #ddd">↓52°C</td></tr>


<tr><td style="padding:10px;border:1px solid #ddd">Steam Temperature (°C)</td><td style="padding:10px;border:1px solid #ddd">385</td><td style="padding:10px;border:1px solid #ddd">398</td><td style="padding:10px;border:1px solid #ddd">↑13°C</td></tr>


<tr style="background:#f9f9f9"><td style="padding:10px;border:1px solid #ddd">Tube Differential Pressure (MPa)</td><td style="padding:10px;border:1px solid #ddd">0.35</td><td style="padding:10px;border:1px solid #ddd">0.12</td><td style="padding:10px;border:1px solid #ddd">↓66%</td></tr>


<tr><td style="padding:10px;border:1px solid #ddd">Scale Removal Rate (%)</td><td style="padding:10px;border:1px solid #ddd">—</td><td style="padding:10px;border:1px solid #ddd">96.8</td><td style="padding:10px;border:1px solid #ddd">Pass</td></tr>


<tr style="background:#f9f9f9"><td style="padding:10px;border:1px solid #ddd">Corrosion Rate (g/m²·h)</td><td style="padding:10px;border:1px solid #ddd">—</td><td style="padding:10px;border:1px solid #ddd">1.8</td><td style="padding:10px;border:1px solid #ddd">Below Standard Limit</td></tr>


</tbody>


</table>





<p>The 52°C reduction in exhaust gas temperature means a substantial portion of heat previously carried away by flue gas is now recovered for steam generation. At 8,000 operating hours per year, this alone saves hundreds of thousands of RMB in natural gas supplementary firing costs, with the cleaning investment recovered within two months.</p>





<h2>6. Key Takeaways</h2>


<p>From this waste heat boiler descaling project, we summarize the following insights for similar applications:</p>


<p><strong>1. Prioritize feedwater quality management.</strong> Feedwater hardness is the root cause of carbonate scale formation. Even with softening equipment in place, resin exchange capacity must be verified regularly and regeneration performed on schedule. In this case, occasional hardness exceedances accelerated scaling; adding an online hardness monitor with alarm thresholds is recommended.</p>


<p><strong>2. Time the cleaning intervention correctly.</strong> The exhaust gas temperature of a waste heat boiler is the most direct indicator of scaling severity. When exhaust temperature exceeds the design value by 40–50°C, or evaporation drops by more than 15%, descaling should be scheduled to prevent excessive scale buildup and tube overheating risks. Operating with heavy scaling wastes energy and accelerates material creep due to elevated metal wall temperatures.</p>


<p><strong>3. Customize formulas and procedures.</strong> Scale composition varies significantly across different steel plants due to differences in feedwater quality, flue gas composition, and operating temperature. A one-size-fits-all acid cleaning formula should not be applied — the cleaning agent combination must be tailored based on scale sample analysis. Scale with higher silicate content requires co-solvent NH₄HF₂ for thorough removal. The passivation step is critical for long-term corrosion protection and demands strict control of temperature and circulation time to ensure a complete and uniform protective film.</p>


<p><strong>4. Manage spent solution disposal for environmental compliance.</strong> Acid cleaning wastewater contains heavy metal ions and high COD, requiring neutralization, flocculation sedimentation, and filter-pressing before compliant discharge. On-site waste liquid collection and treatment facilities must be in place before the project starts to avoid delays due to environmental issues.</p>





<p style="margin:1.5em 0;color:#666;font-size:0.95rem">All acceptance criteria follow <a href="https://openstd.samr.gov.cn/bzgk/std/std?name=GB/T%2025146-2010" target="_blank" rel="noopener"><strong>GB/T 25146-2010</strong></a> <em>Quality acceptance specifications of chemical cleaning for industrial equipment</em>.</p>





<div style="background:#fff8e1;border:1px solid #f9a825;border-radius:8px;padding:25px;text-align:center;margin:2em 0">


<h3 style="margin:0 0 10px;color:#e65100">Waste Heat Boiler Chemical Cleaning · Free Technical Consultation</h3>


<p style="font-size:1.1em;margin:0 0 15px">Waste Heat Boiler Descaling | Industrial Boiler Cleaning | Steel Plant Boiler Acid Cleaning | Tube Bundle Chemical Cleaning</p>


<p style="font-size:1.5em;font-weight:bold;margin:0;color:#0066CC">📞 18952832843</p>


<p style="margin:10px 0 0;color:#666">Danyang LanXing Anticorrosion Cleaning Co., Ltd. · <a href="https://www.icac.org.cn/" target="_blank" rel="noopener" style="color:#666">China Industrial Cleaning Association</a> Member · <a href="https://www.chinaboiler.org.cn/" target="_blank" rel="noopener" style="color:#666">China Boiler &amp; Boiler Water Treatment Association</a> Member<br>Address: 98 Hongjiadai, Picheng, Danbei Town, Danyang · Email: luohuiyong@126.com</p>


</div>





<p style="text-align:center;font-size:0.95rem;color:#666">Service coverage: Jiangsu (Nanjing, Suzhou, Wuxi, Changzhou, Zhenjiang, Yangzhou) · Zhejiang (Hangzhou, Ningbo) · Shanghai · Anhui (Hefei) · Shandong · Henan</p>





<p style="text-align:center;font-size:0.9rem;color:#999;margin:2rem 0 0 0">&copy; 2026 Danyang LanXing Anticorrosion Cleaning Co., Ltd. All Rights Reserved | Source: www.lanxingqingxi.com</p>





</article>





</div></section>





<footer class="footer">
    <div class="footer-grid">
        <div>
            <h4>Blue Star Cleaning</h4>
            <p>China Industrial Cleaning Association Member<br>25 Years of Excellence<br>Chemical · HP Water Jetting</p><a href="https://www.facebook.com/lanxingqingxi/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#1877F2" style="vertical-align:middle;margin-right:4px"><path d="M24 12.073c0-6.627-5.373-12-12-12s-12 5.373-12 12c0 5.99 4.388 10.954 10.125 11.854v-8.385H7.078v-3.47h3.047V9.43c0-3.007 1.792-4.669 4.533-4.669 1.312 0 2.686.235 2.686.235v2.953H15.83c-1.491 0-1.956.925-1.956 1.874v2.25h3.328l-.532 3.47h-2.796v8.385C19.612 23.027 24 18.062 24 12.073z"/></svg>Facebook</a> <a href="https://x.com/luhuyng7" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#000" style="vertical-align:middle;margin-right:4px"><path d="M18.244 2.25h3.308l-7.227 8.26 8.502 11.24H16.17l-5.214-6.817L4.99 21.75H1.68l7.73-8.835L1.254 2.25H8.08l4.713 6.231zm-1.161 17.52h1.833L7.084 4.126H5.117z"/></svg>X</a> <a href="https://www.linkedin.com/in/%E4%BC%9A%E6%B0%B8-%E7%BD%97-a785a415b/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#0A66C2" style="vertical-align:middle;margin-right:4px"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>LinkedIn</a>
        </div>
        <div>
            <h4>Quick Links</h4>
            <a href="/en/index.html">Home</a>
            <a href="/en/about.html">About</a>
            <a href="/en/services.html">Services</a>
            <a href="/en/tech.html">Technology</a>
            <a href="/en/cases.html">Cases</a>
            <a href="/en/certificates.html">Certifications</a>
            <a href="/en/contact.html">Contact</a>
        </div>
        <div>
            <h4>Core Services</h4>
            <a href="/en/services.html#heat">Heat Exchangers</a>
            <a href="/en/services.html#pipe">Pipelines</a>
            <a href="/en/services.html#ac">Central AC</a>
            <a href="/en/services.html#boiler">Boilers</a>
            <a href="/en/services.html#reactor">Reactors</a>
        </div>
        <div>
            <h4>Language</h4>
            <a href="/index.html">🇨🇳 简体中文</a>
            <a href="/en/index.html">🇬🇧 English</a>
        </div>
    </div>
    <div class="footer-bottom">
        <span>© 2026 Danyang Blue Star Anti-corrosion Cleaning Co., Ltd.</span>
        <span>Tel: +86 18952832843 | +86 511-86343343</span>
        <span><span>苏ICP备14029881号</span><span>苏公网安备32118102000022号</span><span> | </span><span><a href="/privacy.html" style="color:#999">Privacy Policy</a></span></span>
    </div>
</footer>





<!-- AI 智能客服 -->


<script src="/js/ai-chat.js?v=5" defer></script>


<div class="nav-backdrop" onclick="document.querySelector('.mobile-nav').classList.remove('open');document.querySelector('.hamburger').classList.remove('active');document.body.classList.remove('nav-open')"></div>





</body>


</html>