<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="DC.title" content="Thermal Oil Boiler Decoking & Carbon Deposit Removal — Lanxing Qingxi">
<meta name="DC.description" content="Carbon deposits and coke formation in thermal oil boiler tubes cause 15-30% efficiency loss and skyrocketing fuel costs. This guide covers c">

<meta name="geo.position" content="31.9564;119.7357">
<meta name="geo.region" content="CN-JS">
<meta name="geo.placename" content="Danyang, Jiangsu, China">
<meta name="ICBM" content="31.9564, 119.7357">

<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Thermal Oil Boiler Decoking & Carbon Deposit Removal — Lanxing Qingxi</title>
<meta name="description" content="Carbon deposits and coke formation in thermal oil boiler tubes cause 15-30% efficiency loss and skyrocketing fuel costs. This guide covers chemical cleaning + high-pressure water jetting combined decoking process, FAQs, and a real-world case study. Lanxing Qingxi — 25 years of industrial cleaning expertise. Call +86 18952832843.">
<meta name="keywords" content="thermal oil boiler cleaning, thermal oil heater decoking, carbon deposit removal, organic heat carrier furnace cleaning, boiler chemical cleaning, high pressure water jetting decoking, thermal oil degradation, industrial boiler maintenance">
<meta property="og:title" content="Thermal Oil Boiler Decoking & Carbon Deposit Removal — Lanxing Qingxi">
<meta property="og:description" content="Carbon deposits cause 15-30% efficiency loss. Chemical cleaning + HP water jetting combined process explained with case study and FAQ.">
<meta property="og:type" content="article">
<meta property="og:url" content="https://www.lanxingqingxi.com/en/blog/thermal-oil-boiler-decoking-cleaning.html">
<meta property="og:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Thermal Oil Boiler Decoking & Carbon Deposit Removal — Lanxing Qingxi">
<meta name="twitter:description" content="Carbon deposits cause 15-30% efficiency loss. Chemical + HP water jetting combined decoking process with case study.">
<meta name="twitter:image" content="https://www.lanxingqingxi.com/images/og-image.jpg">
<link rel="canonical" href="https://www.lanxingqingxi.com/en/blog/thermal-oil-boiler-decoking-cleaning.html">
<link rel="alternate" hreflang="x-default" href="https://www.lanxingqingxi.com/blog/thermal-oil-boiler-decoking-cleaning.html">
<link rel="alternate" hreflang="zh-Hans" href="https://www.lanxingqingxi.com/blog/thermal-oil-boiler-decoking-cleaning.html">
<link rel="alternate" hreflang="en" href="https://www.lanxingqingxi.com/en/blog/thermal-oil-boiler-decoking-cleaning.html">
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"Thermal Oil Boiler Decoking & Carbon Deposit Removal","description":"Carbon deposits and coke formation in thermal oil boiler tubes cause 15-30% efficiency loss. This guide covers chemical cleaning + high-pressure water jetting combined decoking process with a real-world case study.","author":{"@type":"Person","name":"丹阳蓝星清洗 罗会永"},"publisher":{"@type":"Organization","name":"丹阳市蓝星防腐清洗有限公司","logo":{"@type":"ImageObject","url":"https://www.lanxingqingxi.com/images/logo.webp"}},"datePublished":"2026-08-04","dateModified":"2026-08-04","image":"https://www.lanxingqingxi.com/images/og-image.jpg","mainEntityOfPage":"https://www.lanxingqingxi.com/en/blog/thermal-oil-boiler-decoking-cleaning.html"}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Blog","item":"https://www.lanxingqingxi.com/en/blog/blog-list.html"},{"@type":"ListItem","position":2,"name":"Boiler & Reactor","item":"https://www.lanxingqingxi.com/en/blog/boiler-reactor.html"},{"@type":"ListItem","position":3,"name":"Thermal Oil Boiler Decoking & Carbon Deposit Removal","item":"https://www.lanxingqingxi.com/en/blog/thermal-oil-boiler-decoking-cleaning.html"}]}</script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"LocalBusiness","name":"丹阳市蓝星防腐清洗有限公司","description":"Member of China Industrial Cleaning Association, providing chemical cleaning and high-pressure water jetting services for industrial equipment","telephone":"+8618952832843","url":"https://www.lanxingqingxi.com","logo":"https://www.lanxingqingxi.com/images/logo.webp","address":{"@type":"PostalAddress","addressCountry":"CN","addressRegion":"Jiangsu","addressLocality":"Danyang"},"geo":{"@type":"GeoCoordinates","latitude":"31.9564","longitude":"119.7357"},"areaServed":{"@type":"Country","name":"China"}}</script>
<link rel="stylesheet" href="../../css/style.css?v=15">
<script async src="https://www.googletagmanager.com/gtag/js?id=GT-TNCSKHZ"></script>
<script>window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}gtag('js',new Date());gtag('config','GT-TNCSKHZ');</script>
<script>var _hmt=_hmt||[];(function(){var hm=document.createElement("script");hm.src="https://hm.baidu.com/hm.js?bffac5586b62254fc605aa1152c485fe";var s=document.getElementsByTagName("script")[0];s.parentNode.insertBefore(hm,s);})();</script>
<script>(function(){var bp=document.createElement('script');bp.src='https://zz.bdstatic.com/linksubmit/push.js';var s=document.getElementsByTagName('head')[0];s.appendChild(bp);})();</script>

</head>
<body>

<header class="topbar"><div class="topbar-inner">
<a href="/en/index.html" class="logo"><img src="/images/logo.webp" alt="Lanxing Qingxi" style="height:40px"></a>
<nav><ul class="main-nav">
<li><a href="/en/index.html">Home</a></li>
<li><a href="/en/about.html">About</a></li>
<li><a href="/en/services.html">Services</a></li>
<li><a href="/en/tech.html">Technology</a></li>
<li><a href="/en/cases.html">Cases</a></li>
<li><a href="/en/blog/blog-list.html" class="active">Blog</a></li>
<li><a href="/en/contact.html">Contact</a></li>
</ul></nav>
<button class="hamburger" onclick="this.classList.toggle('active');document.querySelector('.mobile-nav').classList.toggle('open');document.body.classList.toggle('nav-open')" aria-label="Menu"><span></span><span></span><span></span></button>
<div class="lang-switch"><a href="/index.html">中文</a><a href="/en/index.html" class="active">EN</a></div>
</div></header>

<nav class="mobile-nav">
    <a href="/en/index.html">Home</a>
    <a href="/en/about.html">About</a>
    <a href="/en/services.html">Services</a>
    <a href="/en/tech.html">Technology</a>
    <a href="/en/cases.html">Cases</a>
    <a href="/en/blog/blog-list.html">Blog</a>
    <a href="/en/contact.html">Contact</a>
    <a href="/en/contact.html" class="nav-cta">📞 +86 18952832843</a>
</nav>

<section class="section" style="padding-top:100px"><div class="section-inner">
<div style="text-align:center"><span class="section-label">Blog</span></div>
<h1>Thermal Oil Boiler Decoking &amp; Carbon Deposit Removal</h1>
<p class="subtitle">August 4, 2026 · Boiler Cleaning · Thermal Oil Maintenance &nbsp;|&nbsp; Author: Lanxing Qingxi</p>

<article class="article-body">
<strong>Abstract:</strong> Thermal oil boilers are widely used in chemical, textile fiber, and printing industries. After prolonged high-temperature operation, stubborn carbon deposits and coke layers form on the inner walls of furnace tubes, causing thermal efficiency to drop by 15-30% and fuel costs to soar. This article explains the degradation mechanism of thermal oil, presents a combined chemical cleaning and high-pressure water jetting decoking process, and includes an engineering case study with performance data.

<div style="max-width:720px;margin:1.5em auto;display:grid;grid-template-columns:repeat(auto-fit,minmax(300px,1fr));gap:14px">
<div style="background:linear-gradient(135deg,#0f172a,#1e3a8a);border-radius:10px;padding:20px 16px;text-align:center;border:1px solid #3b82f6">
<div style="color:#93c5fd;font-size:0.8rem;font-weight:600;letter-spacing:2px">FREE TOOL · DIAGNOSIS</div>
<div style="color:#fff;font-size:1.02rem;font-weight:700;margin:6px 0 2px">🛠 Equipment Scaling Diagnosis Tool</div>
<div style="color:#cbd5e1;font-size:0.82rem;margin-bottom:10px">Find out "should it be cleaned?" in 1 minute: equipment, material, scale type and thickness — risk level, efficiency loss and energy waste, with a PDF report</div>
<a href="/tools/scaling-diagnosis.html" style="display:inline-block;background:#0066CC;color:#fff;padding:9px 26px;border-radius:6px;font-weight:600;text-decoration:none">Diagnose Free →</a>
<div style="color:#93c5fd;font-size:0.75rem;margin-top:8px">Free · Results in 1 minute</div>
</div>
<div style="background:linear-gradient(135deg,#0f172a,#1e3a8a);border-radius:10px;padding:20px 16px;text-align:center;border:1px solid #3b82f6">
<div style="color:#93c5fd;font-size:0.8rem;font-weight:600;letter-spacing:2px">FREE TOOL · MAINTENANCE</div>
<div style="color:#fff;font-size:1.02rem;font-weight:700;margin:6px 0 2px">📅 Maintenance Cycle Calculator</div>
<div style="color:#cbd5e1;font-size:0.82rem;margin-bottom:10px">Find out "how often to clean": equipment type, water hardness and operating temperature — suggested cycle, overdue status and efficiency loss, with a PDF plan</div>
<a href="/tools/maintenance-cycle.html" style="display:inline-block;background:#0066CC;color:#fff;padding:9px 26px;border-radius:6px;font-weight:600;text-decoration:none">Calculate Cycle →</a>
<div style="color:#93c5fd;font-size:0.75rem;margin-top:8px">Free · Results in 10 seconds</div>
</div>
</div>

<h2>1. Why Do Thermal Oil Boilers Form Carbon Deposits?</h2>

<p>Thermal oil boilers (also known as organic heat carrier furnaces) rely on thermal oil circulating in a closed loop to transfer heat, with operating temperatures typically reaching 280-320°C. At these temperatures, the thermal oil undergoes continuous degradation — oil molecules experience thermal cracking and oxidative polymerization under the combined effects of heat and oxygen, gradually forming gums and asphaltenes that eventually harden into carbon deposits firmly adhered to the tube walls.</p>

<p>Carbon deposits have extremely poor thermal conductivity. Research shows that a 1mm carbon layer creates thermal resistance equivalent to a 40mm steel plate. In other words, that seemingly thin black crust inside the tubes acts like a thick "insulation blanket" — heat from the flame cannot transfer through efficiently, exhaust temperature rises, and fuel consumption increases while process-side temperature fails to reach the setpoint.</p>

<p>More critically, carbon deposits cause localized overheating. The metal wall temperature beneath a coke layer can exceed normal values by 100-150°C. Under prolonged overtemperature conditions, tube material undergoes creep and may eventually rupture — this is not alarmist; incidents of tube burnout due to severe coking occur every year in thermal oil boilers.</p>

<h2>2. Carbon Deposit vs. Coke: Understanding the Difference</h2>

<p>Many plant technicians use "carbon deposit" and "coke" interchangeably, but they represent different stages of the problem:</p>

<table style="width:100%;border-collapse:collapse;margin:1.5em 0">
<thead><tr style="background:#0066CC;color:#fff">
<th style="padding:10px;text-align:left">Dimension</th>
<th style="padding:10px;text-align:left">Carbon Deposit (Soft)</th>
<th style="padding:10px;text-align:left">Coke (Hard)</th>
</tr></thead>
<tbody>
<tr><td style="padding:10px;border:1px solid #ddd">Formation Stage</td><td style="padding:10px;border:1px solid #ddd">Early oil degradation</td><td style="padding:10px;border:1px solid #ddd">After prolonged high-temp sintering</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Appearance</td><td style="padding:10px;border:1px solid #ddd">Black sludge, relatively loose</td><td style="padding:10px;border:1px solid #ddd">Hard chunks, glossy surface</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Adhesion</td><td style="padding:10px;border:1px solid #ddd">Weak, soluble by chemicals</td><td style="padding:10px;border:1px solid #ddd">Extremely strong, requires physical breaking</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Removal Difficulty</td><td style="padding:10px;border:1px solid #ddd">Chemical cleaning sufficient</td><td style="padding:10px;border:1px solid #ddd">Chemical + mechanical combined</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Risk Level</td><td style="padding:10px;border:1px solid #ddd">Efficiency loss</td><td style="padding:10px;border:1px solid #ddd">Potential tube rupture</td></tr>
</tbody>
</table>

<p>Once you understand this distinction, the cleaning strategy becomes clear: soft carbon deposits can be dissolved through chemical circulation; hard coke requires high-pressure water jetting to physically strip it from the tube walls.</p>

<h2>3. Cleaning Process: Chemical + Mechanical Combined</h2>

<h3>3.1 Step 1: Oil Drainage and System Flushing</h3>

<p>First, shut down and cool the system to below 80°C, then drain all used thermal oil. This step is critical — residual oil dilutes the cleaning solution and significantly reduces effectiveness. After drainage, purge the piping with nitrogen or steam to expel remaining oil, then flush with clean water until the discharge shows no oil sheen.</p>

<h3>3.2 Step 2: Chemical Cleaning for Carbon Removal</h3>

<p>Use a specialized carbon-removal cleaning agent formulated for thermal oil deposits. The solution is alkaline-based with Surfactant penetrants and corrosion inhibitors. The alkaline component saponifies oily carbon deposits; the Surfactant reduces surface tension, allowing the solution to penetrate deep into the deposit layer; the inhibitor protects the base metal from alkaline corrosion.</p>

<p>Operating parameters: temperature 80-95°C, circulation velocity 0.5-1.0 m/s, cleaning duration 8-24 hours (adjusted based on deposit severity). Sample and test pH and carbon content every 2 hours — when carbon concentration stops rising, chemical dissolution has reached its limit.</p>

<h3>3.3 Step 3: High-Pressure Water Jetting for Coke Removal</h3>

<p>Hard coke that resists chemical cleaning must be tackled with high-pressure water. Using a high-pressure plunger pump delivering 500-1000 bar, specialized nozzles rotate and advance through the tubes, stripping coke layers from the walls.</p>

<p>Two practical considerations: first, nozzle selection — use self-rotating nozzles for tubes under 50mm diameter, 3D rotating nozzles for larger diameters. Second, pressure selection — start at medium-low pressure (300-500 bar), increase only if needed. Some older boilers have thinned tube walls; excessive pressure can cause damage.</p>

<h3>3.4 Step 4: Passivation and System Restoration</h3>

<p>After decoking, exposed metal surfaces are highly susceptible to flash rusting. Immediate passivation is essential: circulate a passivation solution containing Sodium Molybdate and Na₃PO₄ for 2-4 hours to form a dense protective film. Drain, dry with nitrogen, then refill with fresh thermal oil and resume normal operation.</p>

<h2>4. When Should You Clean? How to Tell?</h2>

<p>Many plants practice "run-to-failure" maintenance and only consider cleaning after problems emerge. Experienced technicians can spot the warning signs during routine inspections. If you notice any two of the following, it's time to schedule cleaning:</p>

<p><strong>Exhaust temperature abnormally high.</strong> Under normal conditions, exhaust gas temperature should be 50-80°C above thermal oil outlet temperature. If this gap widens beyond 100°C, heat transfer has seriously deteriorated — carbon deposits are the likely culprit.</p>

<p><strong>Fuel consumption significantly increased.</strong> For the same output, fuel usage is 15%+ above baseline and burner adjustment doesn't help — the carbon layer is eating into thermal efficiency.</p>

<p><strong>Hot spots on tube exteriors.</strong> Scanning with an infrared thermometer reveals localized high-temperature areas — there's likely a coke layer underneath.</p>

<p><strong>Increased pressure differential.</strong> The pressure drop between pump outlet and return is noticeably higher than when the system was new, but flow rate hasn't increased — the effective tube diameter has been reduced by deposits.</p>

<p><strong>Oil samples dark and viscous.</strong> Oil samples appear black with a burnt odor — this indicates severe oil degradation and imminent widespread coking.</p>

<h2>5. Frequently Asked Questions</h2>

<h3>How often should a thermal oil boiler be cleaned?</h3>
<p>There's no one-size-fits-all answer — it depends on oil quality, operating temperature, and runtime. For continuously operating thermal oil boilers in chemical plants, cleaning every 1-2 years is generally recommended. With high-quality synthetic thermal oil and good maintenance practices, this can extend to 3 years. The key is to watch for the warning signs above rather than rigidly following a fixed interval.</p>

<h3>Can cleaning be done online without shutting down?</h3>
<p>Carbon deposit cleaning is generally not recommended online. Chemical cleaning solutions need adequate circulation time to dissolve deposits, and thermal oil boilers usually serve as the heat source for production lines — you cannot afford a day or two of degraded performance. Additionally, online cleaning generates large amounts of loosened debris that can clog small-diameter piping. Online treatment is only suitable for very mild deposits, using dispersant additives to slow coking — this is maintenance, not cleaning.</p>

<h3>Can the old thermal oil be reused after cleaning?</h3>
<p>If the used oil has high acid number, high viscosity, or excessive carbon residue, it's best to replace it entirely. Refilling a clean system with degraded oil defeats the purpose. However, drained oil can be sent for regeneration — some plants recover and reuse regenerated oil as backup, which is a cost-effective approach.</p>

<h3>Can we do the cleaning ourselves in-house?</h3>
<p>Technically possible, but risky in practice. High-pressure water jetting equipment requires trained operators; chemical solution formulation, temperature control, and circulation management all need experience. Most critically, passivation — this step is often skipped or done incompletely by in-house teams, resulting in post-cleaning corrosion that's worse than before. If you have an experienced boiler maintenance crew, light carbon cleaning may be manageable; for heavy coking, professional cleaning services are the safer choice.</p>

<h3>How to choose a cleaning service provider?</h3>
<p>Look for three things: (1) documented experience with thermal oil boiler cleaning; (2) a customized solution tailored to your boiler type and deposit condition, not a generic template; (3) clear acceptance criteria (typically: descaling rate ≥95%, intact passivation film, exhaust temperature restored to normal range).</p>

<h2>6. Engineering Case Study</h2>

<p>A chemical fiber company's 12 million kcal/h thermal oil boiler had operated for 4 years without system cleaning. On-site inspection revealed: exhaust temperature reaching 380°C (normal ≤300°C), fuel consumption 22% above baseline, and maximum tube wall temperature differential of 130°C.</p>

<p>The cleaning plan used the chemical-mechanical combined process: first, alkaline carbon-removal cleaning agent circulated for 18 hours to dissolve most soft deposits; then 600-bar high-pressure water jetting cleaned each tube individually, removing approximately 120kg of hard coke; finally, Sodium Molybdate passivation solution circulated for 3 hours.</p>

<p><strong>Results:</strong></p>

<table style="width:100%;border-collapse:collapse;margin:1.5em 0">
<thead><tr style="background:#0066CC;color:#fff">
<th style="padding:10px;text-align:left">Parameter</th>
<th style="padding:10px;text-align:left">Before</th>
<th style="padding:10px;text-align:left">After</th>
</tr></thead>
<tbody>
<tr><td style="padding:10px;border:1px solid #ddd">Exhaust Temperature</td><td style="padding:10px;border:1px solid #ddd">380°C</td><td style="padding:10px;border:1px solid #ddd">285°C</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Fuel Consumption</td><td style="padding:10px;border:1px solid #ddd">Baseline +22%</td><td style="padding:10px;border:1px solid #ddd">Restored to baseline</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Tube Wall Temp Differential</td><td style="padding:10px;border:1px solid #ddd">Max 130°C</td><td style="padding:10px;border:1px solid #ddd">≤40°C</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Descaling Rate</td><td style="padding:10px;border:1px solid #ddd">—</td><td style="padding:10px;border:1px solid #ddd">≥96%</td></tr>
<tr><td style="padding:10px;border:1px solid #ddd">Passivation Film</td><td style="padding:10px;border:1px solid #ddd">—</td><td style="padding:10px;border:1px solid #ddd">Dense, intact, no corrosion</td></tr>
</tbody>
</table>

<p>Three-month follow-up after cleaning confirmed all parameters remained normal, with estimated annual fuel cost savings of approximately CNY 180,000.</p>

<h2>7. Summary</h2>

<p>Carbon deposits and coking in thermal oil boilers are inevitable problems, but they can be effectively managed through regular cleaning. Chemical cleaning dissolves soft carbon deposits, high-pressure water jetting tackles hardened coke, and passivation provides a protective film for the cleaned metal — these three steps are interconnected and none can be omitted.</p>

<p>For plant managers, incorporating scheduled cleaning into annual maintenance plans is far more economical than waiting for efficiency to collapse and then performing emergency shutdown repairs. The production loss from a few days of cleaning downtime is negligible compared to the fuel wasted over a year and the very real risk of tube rupture.</p>

<p style="margin:1.5em 0;color:#666;font-size:0.95rem">All acceptance criteria follow <a href="https://openstd.samr.gov.cn/bzgk/std/std?name=GB/T%2025146-2010" target="_blank" rel="noopener"><strong>GB/T 25146-2010</strong></a> <em>Quality acceptance specifications of chemical cleaning for industrial equipment</em>.</p>

<div style="background:#fff8e1;border:1px solid #f9a825;border-radius:8px;padding:25px;text-align:center;margin:2em 0">
<h3 style="margin:0 0 10px;color:#e65100">Thermal Oil Boiler Decoking · Free Technical Consultation</h3>
<p style="font-size:1.1em;margin:0 0 15px">Thermal Oil Boiler Cleaning | HP Water Jetting Decoking | Chemical Carbon Removal | System Passivation</p>
<p style="font-size:1.5em;font-weight:bold;margin:0;color:#0066CC">📞 +86 18952832843</p>
<p style="margin:10px 0 0;color:#666">
Danyang Lanxing Anticorrosion Cleaning Co., Ltd. ·
<a href="https://www.icac.org.cn/" target="_blank" rel="noopener" style="color:#666">China Industrial Cleaning Association</a> Member ·
<a href="https://www.chinaboiler.org.cn/" target="_blank" rel="noopener" style="color:#666">China Boiler &amp; Boiler Water Treatment Association</a> Member<br>
Address: 98 Hongjiadai, Picheng, Danbei Town, Danyang, Jiangsu, China · Email: luohuiyong@126.com
</p>
</div>

<p style="text-align:center;font-size:0.95rem;color:#666">Service Coverage: Jiangsu (Nanjing, Suzhou, Wuxi, Changzhou, Zhenjiang, Yangzhou) · Zhejiang (Hangzhou, Ningbo) · Shanghai · Anhui (Hefei) · Shandong · Henan</p>
<p style="text-align:center;font-size:0.9rem;color:#999;margin:2rem 0 0 0">&copy; 2026 Danyang Lanxing Anticorrosion Cleaning Co., Ltd. All Rights Reserved | Source: www.lanxingqingxi.com</p>
</article>

</div></section>

<footer class="footer">
    <div class="footer-grid">
        <div>
            <h4>Blue Star Cleaning</h4>
            <p>China Industrial Cleaning Association Member<br>25 Years of Excellence<br>Chemical · HP Water Jetting</p><a href="https://www.facebook.com/lanxingqingxi/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#1877F2" style="vertical-align:middle;margin-right:4px"><path d="M24 12.073c0-6.627-5.373-12-12-12s-12 5.373-12 12c0 5.99 4.388 10.954 10.125 11.854v-8.385H7.078v-3.47h3.047V9.43c0-3.007 1.792-4.669 4.533-4.669 1.312 0 2.686.235 2.686.235v2.953H15.83c-1.491 0-1.956.925-1.956 1.874v2.25h3.328l-.532 3.47h-2.796v8.385C19.612 23.027 24 18.062 24 12.073z"/></svg>Facebook</a> <a href="https://x.com/luhuyng7" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#000" style="vertical-align:middle;margin-right:4px"><path d="M18.244 2.25h3.308l-7.227 8.26 8.502 11.24H16.17l-5.214-6.817L4.99 21.75H1.68l7.73-8.835L1.254 2.25H8.08l4.713 6.231zm-1.161 17.52h1.833L7.084 4.126H5.117z"/></svg>X</a> <a href="https://www.linkedin.com/in/%E4%BC%9A%E6%B0%B8-%E7%BD%97-a785a415b/" target="_blank" rel="noopener"><svg width="14" height="14" viewBox="0 0 24 24" fill="#0A66C2" style="vertical-align:middle;margin-right:4px"><path d="M20.447 20.452h-3.554v-5.569c0-1.328-.027-3.037-1.852-3.037-1.853 0-2.136 1.445-2.136 2.939v5.667H9.351V9h3.414v1.561h.046c.477-.9 1.637-1.85 3.37-1.85 3.601 0 4.267 2.37 4.267 5.455v6.286zM5.337 7.433a2.062 2.062 0 01-2.063-2.065 2.064 2.064 0 112.063 2.065zm1.782 13.019H3.555V9h3.564v11.452zM22.225 0H1.771C.792 0 0 .774 0 1.729v20.542C0 23.227.792 24 1.771 24h20.451C23.2 24 24 23.227 24 22.271V1.729C24 .774 23.2 0 22.222 0h.003z"/></svg>LinkedIn</a>
        </div>
        <div>
            <h4>Quick Links</h4>
            <a href="/en/index.html">Home</a>
            <a href="/en/about.html">About</a>
            <a href="/en/services.html">Services</a>
            <a href="/en/tech.html">Technology</a>
            <a href="/en/cases.html">Cases</a>
            <a href="/en/certificates.html">Certifications</a>
            <a href="/en/contact.html">Contact</a>
        </div>
        <div>
            <h4>Core Services</h4>
            <a href="/en/services.html#heat">Heat Exchangers</a>
            <a href="/en/services.html#pipe">Pipelines</a>
            <a href="/en/services.html#ac">Central AC</a>
            <a href="/en/services.html#boiler">Boilers</a>
            <a href="/en/services.html#reactor">Reactors</a>
        </div>
        <div>
            <h4>Language</h4>
            <a href="/index.html">🇨🇳 简体中文</a>
            <a href="/en/index.html">🇬🇧 English</a>
        </div>
    </div>
    <div class="footer-bottom">
        <span>© 2026 Danyang Blue Star Anti-corrosion Cleaning Co., Ltd.</span>
        <span>Tel: +86 18952832843 | +86 511-86343343</span>
        <span><span>苏ICP备14029881号</span><span>苏公网安备32118102000022号</span><span> | </span><span><a href="/privacy.html" style="color:#999">Privacy Policy</a></span></span>
    </div>
</footer>


<!-- AI 智能客服 -->
<script src="/js/ai-chat.js?v=5" defer></script>
</body>
</html>